indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,-5,6.78,1.9,0.28,1434,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,0,6.71,1.88,0.28,1446,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,5,6.62,1.85,0.28,1458,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,10,6.55,1.84,0.28,1465,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,15,6.48,1.82,0.28,1511,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,20,6.39,1.79,0.28,1575,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,25,6.28,1.76,0.28,1678,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,30,6.13,1.72,0.28,1753,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,35,5.95,1.67,0.28,1816,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,40,5.47,1.53,0.28,1926,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,45,4.51,1.26,0.28,1997,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,-15,6.64,4.52,0.68,1375,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,-5,6.58,4.47,0.68,1387,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,0,6.5,4.42,0.68,1400,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,5,6.42,4.37,0.68,1411,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,10,6.36,4.32,0.68,1419,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,15,6.29,4.28,0.68,1466,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,20,6.2,4.22,0.68,1531,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,25,6.09,4.14,0.68,1634,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,30,5.95,4.05,0.68,1710,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,35,5.78,3.93,0.68,1774,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,40,5.3,3.61,0.68,1885,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,18,45,4.37,2.97,0.68,1957,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,-15,6.85,3.83,0.56,1399,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,-5,6.78,3.8,0.56,1412,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,0,6.7,3.75,0.56,1425,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,5,6.62,3.71,0.56,1436,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,10,6.55,3.67,0.56,1443,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,15,6.48,3.63,0.56,1490,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,20,6.39,3.58,0.56,1555,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,25,6.28,3.52,0.56,1659,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,30,6.13,3.43,0.56,1734,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,35,5.95,3.33,0.56,1798,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,40,5.46,3.06,0.56,1909,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,20,45,4.51,2.52,0.56,1981,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,-15,6.96,3.06,0.44,1416,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,-5,6.89,3.03,0.44,1429,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,0,6.82,3.0,0.44,1441,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,5,6.73,2.96,0.44,1453,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,10,6.66,2.93,0.44,1460,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,15,6.59,2.9,0.44,1507,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,20,6.5,2.86,0.44,1572,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,25,6.39,2.81,0.44,1675,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,30,6.24,2.74,0.44,1751,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,35,6.05,2.66,0.44,1815,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,40,5.56,2.45,0.44,1926,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,22,45,4.58,2.02,0.44,1998,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,-15,7.06,2.26,0.32,1436,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,-5,6.99,2.24,0.32,1448,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,0,6.91,2.21,0.32,1461,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,5,6.82,2.18,0.32,1472,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,10,6.76,2.16,0.32,1479,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,15,6.68,2.14,0.32,1527,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,20,6.59,2.11,0.32,1591,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,25,6.47,2.07,0.32,1695,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,30,6.32,2.02,0.32,1771,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,35,6.14,1.96,0.32,1835,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,40,5.64,1.8,0.32,1945,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,25,24,45,4.65,1.49,0.32,2017,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,-15,6.85,4.93,0.72,1389,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,-5,6.78,4.88,0.72,1401,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,0,6.71,4.83,0.72,1414,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,5,6.62,4.77,0.72,1426,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,10,6.55,4.72,0.72,1433,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,15,6.48,4.67,0.72,1481,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,20,6.39,4.6,0.72,1546,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,25,6.28,4.52,0.72,1651,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,30,6.13,4.42,0.72,1727,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,35,5.95,4.29,0.72,1792,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,40,5.47,3.94,0.72,1904,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,18,45,4.51,3.25,0.72,1976,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,-15,7.06,4.23,0.6,1413,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,-5,6.99,4.19,0.6,1426,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,0,6.91,4.15,0.6,1439,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,5,6.82,4.09,0.6,1450,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,10,6.75,4.05,0.6,1458,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,15,6.68,4.01,0.6,1505,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,20,6.59,3.95,0.6,1571,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,25,6.47,3.88,0.6,1675,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,30,6.32,3.79,0.6,1752,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,35,6.14,3.68,0.6,1817,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,40,5.63,3.38,0.6,1928,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,20,45,4.65,2.79,0.6,2001,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,-15,7.18,3.44,0.48,1430,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,-5,7.11,3.41,0.48,1443,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,0,7.03,3.37,0.48,1456,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,5,6.94,3.33,0.48,1467,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,10,6.87,3.3,0.48,1475,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,15,6.79,3.26,0.48,1522,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,20,6.7,3.22,0.48,1588,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,25,6.58,3.16,0.48,1692,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,30,6.43,3.09,0.48,1769,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,35,6.24,3.0,0.48,1833,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,40,5.73,2.75,0.48,1945,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,22,45,4.73,2.27,0.48,2018,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,-15,7.28,2.62,0.36,1450,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,-5,7.21,2.59,0.36,1463,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,0,7.13,2.57,0.36,1476,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,5,7.04,2.53,0.36,1487,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,10,6.97,2.51,0.36,1494,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,15,6.89,2.48,0.36,1542,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,20,6.79,2.45,0.36,1607,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,25,6.67,2.4,0.36,1712,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,30,6.52,2.35,0.36,1788,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,35,6.33,2.28,0.36,1853,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,40,5.81,2.09,0.36,1965,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,24,45,4.79,1.73,0.36,2038,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,-15,7.39,1.77,0.24,1473,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,-5,7.32,1.76,0.24,1486,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,0,7.24,1.74,0.24,1498,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,5,7.15,1.72,0.24,1510,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,10,7.08,1.7,0.24,1517,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,15,7.0,1.68,0.24,1565,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,20,6.9,1.66,0.24,1630,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,25,6.78,1.63,0.24,1735,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,30,6.62,1.59,0.24,1811,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,35,6.43,1.54,0.24,1876,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,40,5.9,1.42,0.24,1988,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,26,26,45,4.87,1.17,0.24,2060,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,-15,6.99,5.31,0.76,1403,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,-5,6.92,5.26,0.76,1416,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,0,6.84,5.2,0.76,1429,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,5,6.75,5.13,0.76,1440,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,10,6.69,5.08,0.76,1447,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,15,6.62,5.03,0.76,1496,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,20,6.52,4.96,0.76,1562,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,25,6.41,4.87,0.76,1667,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,30,6.26,4.76,0.76,1744,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,35,6.08,4.62,0.76,1810,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,40,5.58,4.24,0.76,1923,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,18,45,4.6,3.5,0.76,1996,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,-15,7.13,4.99,0.7,1413,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,-5,7.06,4.94,0.7,1426,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,0,6.98,4.89,0.7,1439,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,5,6.89,4.82,0.7,1450,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,10,6.82,4.78,0.7,1457,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,15,6.75,4.73,0.7,1506,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,20,6.66,4.66,0.7,1572,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,25,6.54,4.58,0.7,1677,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,30,6.39,4.47,0.7,1754,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,35,6.2,4.34,0.7,1820,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,40,5.69,3.98,0.7,1933,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,19,45,4.7,3.29,0.7,2006,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,-15,7.2,4.61,0.64,1428,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,-5,7.13,4.56,0.64,1441,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,0,7.05,4.51,0.64,1454,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,5,6.96,4.46,0.64,1465,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,10,6.89,4.41,0.64,1472,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,15,6.82,4.36,0.64,1521,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,20,6.72,4.3,0.64,1587,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,25,6.6,4.23,0.64,1692,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,30,6.45,4.13,0.64,1769,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,35,6.26,4.01,0.64,1835,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,40,5.75,3.68,0.64,1948,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,20,45,4.74,3.04,0.64,2021,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,-15,7.32,3.81,0.52,1445,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,-5,7.25,3.77,0.52,1458,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,0,7.17,3.73,0.52,1471,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,5,7.08,3.68,0.52,1482,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,10,7.01,3.65,0.52,1489,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,15,6.93,3.61,0.52,1538,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,20,6.84,3.56,0.52,1604,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,25,6.72,3.49,0.52,1709,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,30,6.56,3.41,0.52,1786,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,35,6.37,3.31,0.52,1852,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,40,5.85,3.04,0.52,1965,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,22,45,4.82,2.51,0.52,2038,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,-15,7.43,2.97,0.4,1465,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,-5,7.35,2.94,0.4,1478,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,0,7.27,2.91,0.4,1491,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,5,7.18,2.87,0.4,1502,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,10,7.11,2.84,0.4,1509,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,15,7.03,2.81,0.4,1558,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,20,6.93,2.77,0.4,1624,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,25,6.81,2.72,0.4,1729,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,30,6.65,2.66,0.4,1806,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,35,6.46,2.58,0.4,1872,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,40,5.93,2.37,0.4,1985,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,24,45,4.89,1.96,0.4,2058,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,-15,7.54,2.11,0.28,1488,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,-5,7.47,2.09,0.28,1501,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,0,7.39,2.07,0.28,1514,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,5,7.29,2.04,0.28,1525,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,10,7.22,2.02,0.28,1532,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,15,7.14,2.0,0.28,1581,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,20,7.04,1.97,0.28,1647,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,25,6.92,1.94,0.28,1752,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,30,6.76,1.89,0.28,1829,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,35,6.56,1.84,0.28,1895,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,40,6.02,1.69,0.28,2008,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,27,26,45,4.97,1.39,0.28,2081,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,-15,7.06,5.65,0.8,1417,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,-5,6.99,5.59,0.8,1430,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,0,6.91,5.53,0.8,1443,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,5,6.82,5.46,0.8,1455,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,10,6.75,5.4,0.8,1462,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,15,6.68,5.35,0.8,1511,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,20,6.59,5.27,0.8,1577,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,25,6.47,5.18,0.8,1684,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,30,6.32,5.06,0.8,1762,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,35,6.14,4.91,0.8,1828,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,40,5.63,4.51,0.8,1942,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,18,45,4.65,3.72,0.8,2016,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,-15,7.2,4.9,0.68,1442,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,-5,7.13,4.85,0.68,1455,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,0,7.05,4.8,0.68,1468,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,5,6.96,4.73,0.68,1480,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,10,6.89,4.69,0.68,1487,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,15,6.82,4.64,0.68,1536,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,20,6.72,4.57,0.68,1602,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,25,6.6,4.49,0.68,1709,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,30,6.45,4.39,0.68,1787,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,35,6.26,4.26,0.68,1853,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,40,5.75,3.91,0.68,1967,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,20,45,4.74,3.22,0.68,2042,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,-15,7.27,4.07,0.56,1459,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,-5,7.2,4.03,0.56,1472,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,0,7.12,3.99,0.56,1485,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,5,7.03,3.94,0.56,1497,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,10,6.96,3.9,0.56,1504,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,15,6.89,3.86,0.56,1553,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,20,6.79,3.8,0.56,1620,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,25,6.67,3.74,0.56,1726,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,30,6.51,3.65,0.56,1804,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,35,6.32,3.54,0.56,1871,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,40,5.81,3.25,0.56,1984,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,22,45,4.79,2.68,0.56,2059,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,-15,7.4,3.25,0.44,1479,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,-5,7.32,3.22,0.44,1492,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,0,7.24,3.19,0.44,1505,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,5,7.15,3.15,0.44,1517,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,10,7.08,3.12,0.44,1525,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,15,7.0,3.08,0.44,1573,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,20,6.91,3.04,0.44,1640,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,25,6.78,2.99,0.44,1747,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,30,6.63,2.92,0.44,1825,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,35,6.43,2.83,0.44,1891,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,40,5.9,2.6,0.44,2005,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,24,45,4.87,2.14,0.44,2079,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,-15,7.5,2.4,0.32,1503,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,-5,7.43,2.38,0.32,1516,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,0,7.35,2.35,0.32,1529,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,5,7.25,2.32,0.32,1540,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,10,7.18,2.3,0.32,1548,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,15,7.1,2.27,0.32,1596,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,20,7.0,2.24,0.32,1663,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,25,6.88,2.2,0.32,1770,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,30,6.72,2.15,0.32,1848,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,35,6.52,2.09,0.32,1914,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,40,5.99,1.92,0.32,2028,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,28,26,45,4.94,1.58,0.32,2102,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,-15,7.13,5.84,0.82,1431,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,-5,7.06,5.79,0.82,1444,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,0,6.98,5.72,0.82,1457,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,5,6.89,5.65,0.82,1469,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,10,6.82,5.59,0.82,1477,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,15,6.75,5.53,0.82,1526,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,20,6.65,5.46,0.82,1593,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,25,6.54,5.36,0.82,1701,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,30,6.38,5.23,0.82,1780,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,35,6.2,5.08,0.82,1846,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,40,5.69,4.67,0.82,1961,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,18,45,4.69,3.85,0.82,2036,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,-15,7.27,5.24,0.72,1456,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,-5,7.2,5.18,0.72,1470,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,0,7.12,5.13,0.72,1483,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,5,7.03,5.06,0.72,1495,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,10,6.96,5.01,0.72,1502,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,15,6.89,4.96,0.72,1551,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,20,6.79,4.89,0.72,1619,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,25,6.67,4.8,0.72,1726,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,30,6.51,4.69,0.72,1805,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,35,6.32,4.55,0.72,1872,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,40,5.81,4.18,0.72,1987,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,20,45,4.79,3.45,0.72,2062,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,-15,7.42,4.45,0.6,1474,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,-5,7.34,4.41,0.6,1487,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,0,7.27,4.36,0.6,1500,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,5,7.17,4.3,0.6,1512,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,10,7.1,4.26,0.6,1519,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,15,7.02,4.21,0.6,1569,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,20,6.93,4.16,0.6,1636,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,25,6.8,4.08,0.6,1744,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,30,6.64,3.99,0.6,1822,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,35,6.45,3.87,0.6,1889,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,40,5.92,3.55,0.6,2004,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,22,45,4.89,2.93,0.6,2079,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,-15,7.47,3.59,0.48,1494,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,-5,7.4,3.55,0.48,1507,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,0,7.32,3.51,0.48,1520,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,5,7.22,3.47,0.48,1532,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,10,7.15,3.43,0.48,1540,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,15,7.07,3.4,0.48,1589,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,20,6.98,3.35,0.48,1656,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,25,6.85,3.29,0.48,1764,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,30,6.69,3.21,0.48,1843,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,35,6.5,3.12,0.48,1910,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,40,5.96,2.86,0.48,2025,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,24,45,4.92,2.36,0.48,2100,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,-15,7.58,2.73,0.36,1518,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,-5,7.5,2.7,0.36,1531,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,0,7.42,2.67,0.36,1544,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,5,7.32,2.64,0.36,1556,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,10,7.25,2.61,0.36,1563,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,15,7.17,2.58,0.36,1612,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,20,7.07,2.55,0.36,1680,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,25,6.95,2.5,0.36,1788,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,30,6.79,2.44,0.36,1866,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,35,6.59,2.37,0.36,1933,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,40,6.05,2.18,0.36,2048,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,29,26,45,4.99,1.8,0.36,2123,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,-15,7.2,5.9,0.82,1445,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,-5,7.13,5.84,0.82,1458,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,0,7.05,5.78,0.82,1472,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,5,6.96,5.71,0.82,1484,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,10,6.89,5.65,0.82,1491,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,15,6.82,5.59,0.82,1541,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,20,6.72,5.51,0.82,1609,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,25,6.6,5.41,0.82,1718,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,30,6.45,5.29,0.82,1797,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,35,6.26,5.13,0.82,1865,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,40,5.75,4.71,0.82,1981,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,18,45,4.74,3.89,0.82,2057,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,-15,7.35,5.58,0.76,1471,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,-5,7.27,5.53,0.76,1484,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,0,7.19,5.47,0.76,1498,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,5,7.1,5.4,0.76,1510,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,10,7.03,5.34,0.76,1517,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,15,6.95,5.29,0.76,1567,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,20,6.86,5.21,0.76,1635,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,25,6.74,5.12,0.76,1744,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,30,6.58,5.0,0.76,1823,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,35,6.39,4.85,0.76,1891,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,40,5.86,4.46,0.76,2007,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,20,45,4.84,3.68,0.76,2083,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,-15,7.49,4.8,0.64,1489,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,-5,7.42,4.75,0.64,1502,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,0,7.34,4.7,0.64,1515,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,5,7.24,4.64,0.64,1527,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,10,7.17,4.59,0.64,1535,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,15,7.09,4.54,0.64,1584,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,20,7.0,4.48,0.64,1652,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,25,6.87,4.4,0.64,1761,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,30,6.71,4.3,0.64,1841,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,35,6.52,4.17,0.64,1908,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,40,5.98,3.83,0.64,2024,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,22,45,4.93,3.16,0.64,2100,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,-15,7.55,3.92,0.52,1509,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,-5,7.47,3.88,0.52,1522,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,0,7.39,3.84,0.52,1536,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,5,7.29,3.79,0.52,1548,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,10,7.22,3.76,0.52,1555,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,15,7.14,3.71,0.52,1605,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,20,7.05,3.66,0.52,1673,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,25,6.92,3.6,0.52,1782,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,30,6.76,3.51,0.52,1861,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,35,6.56,3.41,0.52,1929,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,40,6.02,3.13,0.52,2045,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,24,45,4.97,2.58,0.52,2121,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,-15,7.65,3.06,0.4,1533,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,-5,7.58,3.03,0.4,1546,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,0,7.49,3.0,0.4,1559,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
