indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,5,7.4,2.96,0.4,1571,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,10,7.32,2.93,0.4,1579,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,15,7.24,2.9,0.4,1629,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,20,7.14,2.86,0.4,1697,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,25,7.02,2.81,0.4,1805,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,30,6.85,2.74,0.4,1885,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,35,6.65,2.66,0.4,1952,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,40,6.11,2.44,0.4,2069,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,30,26,45,5.04,2.02,0.4,2144,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,-15,7.27,5.96,0.82,1460,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,-5,7.2,5.9,0.82,1473,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,0,7.12,5.84,0.82,1487,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,5,7.03,5.76,0.82,1499,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,10,6.96,5.71,0.82,1506,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,15,6.88,5.64,0.82,1556,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,20,6.79,5.57,0.82,1625,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,25,6.67,5.47,0.82,1735,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,30,6.51,5.34,0.82,1815,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,35,6.32,5.18,0.82,1883,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,40,5.8,4.76,0.82,2001,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,18,45,4.79,3.93,0.82,2077,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,-15,7.42,5.94,0.8,1486,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,-5,7.35,5.88,0.8,1499,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,0,7.27,5.81,0.8,1513,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,5,7.17,5.74,0.8,1525,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,10,7.1,5.68,0.8,1532,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,15,7.02,5.62,0.8,1582,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,20,6.93,5.54,0.8,1651,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,25,6.8,5.44,0.8,1761,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,30,6.65,5.32,0.8,1841,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,35,6.45,5.16,0.8,1910,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,40,5.92,4.74,0.8,2027,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,20,45,4.89,3.91,0.8,2103,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,-15,7.57,5.15,0.68,1503,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,-5,7.49,5.09,0.68,1517,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,0,7.41,5.04,0.68,1530,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,5,7.32,4.97,0.68,1542,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,10,7.24,4.93,0.68,1550,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,15,7.16,4.87,0.68,1600,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,20,7.07,4.8,0.68,1669,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,25,6.94,4.72,0.68,1779,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,30,6.78,4.61,0.68,1859,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,35,6.58,4.47,0.68,1927,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,40,6.04,4.11,0.68,2045,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,22,45,4.98,3.39,0.68,2121,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,-15,7.62,4.27,0.56,1524,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,-5,7.55,4.23,0.56,1538,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,0,7.46,4.18,0.56,1551,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,5,7.37,4.13,0.56,1563,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,10,7.29,4.08,0.56,1571,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,15,7.22,4.04,0.56,1621,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,20,7.12,3.98,0.56,1690,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,25,6.99,3.91,0.56,1799,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,30,6.83,3.82,0.56,1880,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,35,6.63,3.71,0.56,1948,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,40,6.08,3.41,0.56,2065,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,24,45,5.02,2.81,0.56,2142,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,-15,7.73,3.4,0.44,1548,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,-5,7.65,3.37,0.44,1562,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,0,7.57,3.33,0.44,1575,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,5,7.47,3.29,0.44,1587,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,10,7.4,3.25,0.44,1595,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,15,7.32,3.22,0.44,1645,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,20,7.22,3.17,0.44,1713,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,25,7.09,3.12,0.44,1823,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,30,6.92,3.05,0.44,1904,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,35,6.72,2.96,0.44,1972,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,40,6.17,2.71,0.44,2089,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,31,26,45,5.09,2.24,0.44,2166,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,-15,7.34,6.02,0.82,1474,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,-5,7.27,5.96,0.82,1488,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,0,7.19,5.9,0.82,1501,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,5,7.1,5.82,0.82,1514,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,10,7.03,5.76,0.82,1521,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,15,6.95,5.7,0.82,1572,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,20,6.86,5.62,0.82,1641,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,25,6.74,5.52,0.82,1752,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,30,6.58,5.39,0.82,1833,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,35,6.39,5.24,0.82,1902,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,40,5.86,4.81,0.82,2021,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,18,45,4.84,3.97,0.82,2098,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,-15,7.49,6.14,0.82,1501,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,-5,7.42,6.08,0.82,1514,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,0,7.34,6.02,0.82,1528,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,5,7.24,5.94,0.82,1540,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,10,7.17,5.88,0.82,1548,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,15,7.09,5.82,0.82,1598,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,20,7.0,5.74,0.82,1668,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,25,6.87,5.64,0.82,1779,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,30,6.71,5.5,0.82,1860,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,35,6.52,5.34,0.82,1929,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,40,5.98,4.91,0.82,2047,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,20,45,4.94,4.05,0.82,2124,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,-15,7.64,5.5,0.72,1518,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,-5,7.57,5.45,0.72,1532,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,0,7.49,5.39,0.72,1546,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,5,7.39,5.32,0.72,1558,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,10,7.32,5.27,0.72,1565,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,15,7.24,5.21,0.72,1616,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,20,7.14,5.14,0.72,1685,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,25,7.01,5.05,0.72,1796,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,30,6.85,4.93,0.72,1878,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,35,6.65,4.79,0.72,1946,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,40,6.1,4.39,0.72,2065,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,22,45,5.03,3.62,0.72,2142,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,-15,7.7,4.62,0.6,1539,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,-5,7.62,4.57,0.6,1553,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,0,7.54,4.52,0.6,1567,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,5,7.44,4.46,0.6,1579,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,10,7.37,4.42,0.6,1586,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,15,7.29,4.37,0.6,1637,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,20,7.19,4.31,0.6,1706,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,25,7.06,4.24,0.6,1817,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,30,6.89,4.14,0.6,1899,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,35,6.69,4.02,0.6,1967,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,40,6.14,3.69,0.6,2086,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,24,45,5.07,3.04,0.6,2163,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,-15,7.8,3.75,0.48,1564,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,-5,7.73,3.71,0.48,1577,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,0,7.64,3.67,0.48,1591,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,5,7.55,3.62,0.48,1603,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,10,7.47,3.59,0.48,1611,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,15,7.39,3.55,0.48,1661,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,20,7.29,3.5,0.48,1731,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,25,7.16,3.44,0.48,1842,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,30,6.99,3.36,0.48,1923,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,35,6.79,3.26,0.48,1992,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,40,6.23,2.99,0.48,2110,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,32,26,45,5.14,2.47,0.48,2187,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,-15,6.78,3.52,0.52,1569,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,-5,6.71,3.49,0.52,1583,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,0,6.64,3.45,0.52,1598,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,5,6.55,3.41,0.52,1611,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,10,6.49,3.37,0.52,1619,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,15,6.42,3.34,0.52,1673,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,20,6.33,3.29,0.52,1747,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,25,6.22,3.23,0.52,1865,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,30,6.07,3.16,0.52,1951,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,35,5.89,3.06,0.52,2024,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,40,5.41,2.81,0.52,2150,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,18,45,4.46,2.32,0.52,2232,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,-15,7.06,2.82,0.4,1593,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,-5,6.99,2.79,0.4,1607,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,0,6.91,2.76,0.4,1621,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,5,6.82,2.73,0.4,1634,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,10,6.75,2.7,0.4,1643,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,15,6.68,2.67,0.4,1696,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,20,6.59,2.64,0.4,1770,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,25,6.47,2.59,0.4,1888,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,30,6.32,2.53,0.4,1975,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,35,6.14,2.45,0.4,2048,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,40,5.63,2.25,0.4,2174,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,21,20,45,4.65,1.86,0.4,2256,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,-15,6.99,3.91,0.56,1585,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,-5,6.92,3.87,0.56,1599,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,0,6.84,3.83,0.56,1614,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,5,6.75,3.78,0.56,1627,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,10,6.69,3.74,0.56,1635,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,15,6.61,3.7,0.56,1690,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,20,6.52,3.65,0.56,1764,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,25,6.41,3.59,0.56,1884,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,30,6.26,3.5,0.56,1971,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,35,6.07,3.4,0.56,2045,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,40,5.58,3.12,0.56,2172,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,18,45,4.6,2.58,0.56,2255,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,-15,7.2,3.17,0.44,1609,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,-5,7.13,3.14,0.44,1623,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,0,7.05,3.1,0.44,1638,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,5,6.96,3.06,0.44,1651,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,10,6.89,3.03,0.44,1659,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,15,6.82,3.0,0.44,1714,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,20,6.72,2.96,0.44,1788,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,25,6.6,2.91,0.44,1907,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,30,6.45,2.84,0.44,1994,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,35,6.26,2.75,0.44,2068,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,40,5.75,2.53,0.44,2196,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,20,45,4.74,2.09,0.44,2279,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,-15,7.32,2.34,0.32,1625,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,-5,7.25,2.32,0.32,1639,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,0,7.17,2.29,0.32,1654,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,5,7.08,2.27,0.32,1667,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,10,7.01,2.24,0.32,1675,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,15,6.93,2.22,0.32,1730,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,20,6.84,2.19,0.32,1804,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,25,6.72,2.15,0.32,1923,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,30,6.56,2.1,0.32,2011,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,35,6.37,2.04,0.32,2085,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,40,5.85,1.87,0.32,2212,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,22,22,45,4.82,1.54,0.32,2295,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,-15,7.13,4.28,0.6,1601,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,-5,7.06,4.23,0.6,1616,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,0,6.98,4.19,0.6,1630,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,5,6.89,4.13,0.6,1644,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,10,6.82,4.09,0.6,1652,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,15,6.75,4.05,0.6,1707,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,20,6.66,3.99,0.6,1782,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,25,6.54,3.92,0.6,1903,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,30,6.38,3.83,0.6,1991,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,35,6.2,3.72,0.6,2065,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,40,5.69,3.41,0.6,2194,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,18,45,4.69,2.82,0.6,2278,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,-15,7.35,3.53,0.48,1625,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,-5,7.27,3.49,0.48,1640,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,0,7.19,3.45,0.48,1654,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,5,7.1,3.41,0.48,1668,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,10,7.03,3.38,0.48,1676,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,15,6.96,3.34,0.48,1731,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,20,6.86,3.29,0.48,1806,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,25,6.74,3.23,0.48,1927,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,30,6.58,3.16,0.48,2015,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,35,6.39,3.07,0.48,2089,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,40,5.86,2.82,0.48,2218,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,20,45,4.84,2.32,0.48,2302,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,-15,7.47,2.69,0.36,1641,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,-5,7.4,2.66,0.36,1656,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,0,7.32,2.63,0.36,1671,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,5,7.22,2.6,0.36,1684,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,10,7.15,2.57,0.36,1692,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,15,7.07,2.55,0.36,1747,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,20,6.98,2.51,0.36,1822,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,25,6.85,2.47,0.36,1943,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,30,6.69,2.41,0.36,2031,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,35,6.5,2.34,0.36,2106,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,40,5.96,2.15,0.36,2234,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,23,22,45,4.92,1.77,0.36,2318,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,-15,7.27,4.66,0.64,1617,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,-5,7.2,4.61,0.64,1632,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,0,7.12,4.56,0.64,1647,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,5,7.03,4.5,0.64,1660,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,10,6.96,4.46,0.64,1669,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,15,6.89,4.41,0.64,1724,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,20,6.79,4.35,0.64,1800,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,25,6.67,4.27,0.64,1922,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,30,6.52,4.17,0.64,2011,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,35,6.33,4.05,0.64,2086,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,40,5.81,3.72,0.64,2216,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,18,45,4.79,3.07,0.64,2301,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,-15,7.5,3.9,0.52,1641,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,-5,7.42,3.86,0.52,1656,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,0,7.34,3.82,0.52,1671,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,5,7.25,3.77,0.52,1684,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,10,7.18,3.73,0.52,1693,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,15,7.1,3.69,0.52,1748,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,20,7.0,3.64,0.52,1824,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,25,6.88,3.58,0.52,1946,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,30,6.71,3.49,0.52,2035,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,35,6.52,3.39,0.52,2110,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,40,5.98,3.11,0.52,2240,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,20,45,4.94,2.57,0.52,2325,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,-15,7.62,3.05,0.4,1658,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,-5,7.55,3.02,0.4,1673,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,0,7.47,2.99,0.4,1688,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,5,7.37,2.95,0.4,1701,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,10,7.3,2.92,0.4,1709,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,15,7.22,2.89,0.4,1765,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,20,7.12,2.85,0.4,1841,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,25,6.99,2.8,0.4,1963,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,30,6.83,2.73,0.4,2051,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,35,6.63,2.65,0.4,2127,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,40,6.09,2.43,0.4,2257,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,22,45,5.02,2.01,0.4,2341,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,-15,7.73,2.16,0.28,1677,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,-5,7.65,2.14,0.28,1692,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,0,7.57,2.12,0.28,1707,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,5,7.47,2.09,0.28,1720,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,10,7.4,2.07,0.28,1729,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,15,7.32,2.05,0.28,1784,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,20,7.22,2.02,0.28,1860,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,25,7.09,1.99,0.28,1982,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,30,6.92,1.94,0.28,2071,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,35,6.72,1.88,0.28,2146,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,40,6.17,1.73,0.28,2276,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,24,24,45,5.09,1.43,0.28,2361,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,-15,7.5,5.1,0.68,1634,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,-5,7.42,5.05,0.68,1648,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,0,7.34,4.99,0.68,1664,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,5,7.25,4.93,0.68,1677,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,10,7.18,4.88,0.68,1685,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,15,7.1,4.83,0.68,1742,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,20,7.0,4.76,0.68,1818,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,25,6.88,4.68,0.68,1941,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,30,6.72,4.57,0.68,2031,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,35,6.52,4.43,0.68,2107,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,40,5.99,4.07,0.68,2238,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,18,45,4.94,3.36,0.68,2324,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,-15,7.73,4.33,0.56,1658,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,-5,7.65,4.29,0.56,1673,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,0,7.57,4.24,0.56,1688,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,5,7.47,4.18,0.56,1701,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,10,7.4,4.14,0.56,1710,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,15,7.32,4.1,0.56,1766,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,20,7.22,4.04,0.56,1843,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,25,7.09,3.97,0.56,1966,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,30,6.92,3.88,0.56,2056,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,35,6.72,3.76,0.56,2132,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,40,6.17,3.45,0.56,2263,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,20,45,5.09,2.85,0.56,2348,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,-15,7.86,3.46,0.44,1675,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,-5,7.78,3.42,0.44,1690,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,0,7.7,3.39,0.44,1705,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,5,7.6,3.34,0.44,1718,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,10,7.52,3.31,0.44,1727,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,15,7.44,3.27,0.44,1783,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,20,7.34,3.23,0.44,1859,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,25,7.21,3.17,0.44,1982,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,30,7.04,3.1,0.44,2072,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,35,6.83,3.01,0.44,2148,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,40,6.27,2.76,0.44,2280,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,22,45,5.18,2.28,0.44,2365,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,-15,7.97,2.55,0.32,1694,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,-5,7.89,2.53,0.32,1709,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,0,7.81,2.5,0.32,1724,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,5,7.7,2.47,0.32,1738,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,10,7.63,2.44,0.32,1746,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,15,7.55,2.41,0.32,1802,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,20,7.44,2.38,0.32,1879,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,25,7.31,2.34,0.32,2002,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,30,7.14,2.28,0.32,2092,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,35,6.93,2.22,0.32,2168,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,40,6.36,2.04,0.32,2299,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,25,24,45,5.25,1.68,0.32,2385,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,-15,7.73,5.57,0.72,1650,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,-5,7.65,5.51,0.72,1665,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,0,7.57,5.45,0.72,1680,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,5,7.47,5.38,0.72,1694,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,10,7.4,5.33,0.72,1702,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,15,7.32,5.27,0.72,1759,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,20,7.22,5.2,0.72,1837,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,25,7.09,5.11,0.72,1961,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,30,6.92,4.99,0.72,2052,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,35,6.72,4.84,0.72,2129,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,40,6.17,4.44,0.72,2261,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,18,45,5.09,3.67,0.72,2347,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,-15,7.97,4.78,0.6,1675,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,-5,7.89,4.73,0.6,1690,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,0,7.8,4.68,0.6,1705,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,5,7.7,4.62,0.6,1719,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,10,7.63,4.58,0.6,1727,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,15,7.54,4.53,0.6,1784,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,20,7.44,4.46,0.6,1861,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,25,7.31,4.38,0.6,1986,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,30,7.14,4.28,0.6,2076,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,35,6.93,4.16,0.6,2153,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,40,6.36,3.82,0.6,2286,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,20,45,5.25,3.15,0.6,2372,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,-15,8.1,3.89,0.48,1692,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,-5,8.02,3.85,0.48,1707,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,0,7.94,3.81,0.48,1722,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,5,7.83,3.76,0.48,1736,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,10,7.76,3.72,0.48,1744,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,15,7.67,3.68,0.48,1801,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,20,7.57,3.63,0.48,1878,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,25,7.43,3.57,0.48,2002,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,30,7.26,3.48,0.48,2093,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,35,7.05,3.38,0.48,2170,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,40,6.47,3.1,0.48,2303,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,22,45,5.34,2.56,0.48,2389,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,24,-15,8.22,2.96,0.36,1711,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,24,-5,8.14,2.93,0.36,1726,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,24,0,8.05,2.9,0.36,1742,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,24,5,7.94,2.86,0.36,1755,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,26,24,10,7.86,2.83,0.36,1764,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
