indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,22,25,7.91,5.7,0.72,2126,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,22,30,7.73,5.57,0.72,2222,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,22,35,7.5,5.4,0.72,2304,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,22,40,6.89,4.96,0.72,2445,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,22,45,5.68,4.09,0.72,2536,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,-15,8.69,5.21,0.6,1817,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,-5,8.6,5.16,0.6,1833,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,0,8.51,5.11,0.6,1849,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,5,8.4,5.04,0.6,1863,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,10,8.32,4.99,0.6,1873,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,15,8.23,4.94,0.6,1933,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,20,8.11,4.87,0.6,2015,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,25,7.97,4.78,0.6,2147,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,30,7.78,4.67,0.6,2243,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,35,7.56,4.53,0.6,2325,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,40,6.94,4.16,0.6,2466,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,24,45,5.72,3.43,0.6,2557,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,-15,8.81,4.23,0.48,1841,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,-5,8.72,4.19,0.48,1857,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,0,8.63,4.14,0.48,1873,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,5,8.52,4.09,0.48,1888,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,10,8.43,4.05,0.48,1897,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,15,8.34,4.0,0.48,1957,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,20,8.23,3.95,0.48,2039,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,25,8.08,3.88,0.48,2171,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,30,7.89,3.79,0.48,2267,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,35,7.66,3.68,0.48,2349,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,40,7.03,3.38,0.48,2490,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AVT-24UR4RB8,AUW-24U4RJ7,cooling,rated,32,26,45,5.8,2.79,0.48,2581,7.0,0.7,2160.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 101
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,-15,9.2,4.78,0.52,2424,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,-5,9.11,4.73,0.52,2446,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,0,9.01,4.68,0.52,2469,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,5,8.89,4.62,0.52,2489,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,10,8.8,4.58,0.52,2501,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,15,8.71,4.53,0.52,2584,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,20,8.59,4.47,0.52,2698,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,25,8.43,4.39,0.52,2880,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,30,8.24,4.28,0.52,3013,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,35,8.0,4.16,0.52,3126,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,40,7.34,3.82,0.52,3320,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,18,45,6.06,3.15,0.52,3447,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,-15,9.58,3.83,0.4,2448,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,-5,9.48,3.79,0.4,2470,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,0,9.38,3.75,0.4,2492,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,5,9.26,3.7,0.4,2512,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,10,9.17,3.67,0.4,2525,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,15,9.07,3.63,0.4,2608,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,20,8.94,3.58,0.4,2721,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,25,8.78,3.51,0.4,2903,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,30,8.58,3.43,0.4,3036,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,35,8.33,3.33,0.4,3149,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,40,7.64,3.06,0.4,3344,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,21,20,45,6.31,2.52,0.4,3470,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,-15,9.48,5.31,0.56,2449,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,-5,9.39,5.26,0.56,2471,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,0,9.28,5.2,0.56,2494,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,5,9.17,5.13,0.56,2514,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,10,9.07,5.08,0.56,2526,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,15,8.98,5.03,0.56,2610,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,20,8.85,4.96,0.56,2725,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,25,8.7,4.87,0.56,2909,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,30,8.49,4.76,0.56,3043,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,35,8.24,4.62,0.56,3157,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,40,7.57,4.24,0.56,3354,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,18,45,6.24,3.5,0.56,3481,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,-15,9.77,4.3,0.44,2472,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,-5,9.67,4.26,0.44,2495,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,0,9.57,4.21,0.44,2517,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,5,9.45,4.16,0.44,2538,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,10,9.35,4.12,0.44,2550,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,15,9.25,4.07,0.44,2634,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,20,9.12,4.01,0.44,2749,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,25,8.96,3.94,0.44,2933,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,30,8.75,3.85,0.44,3067,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,35,8.5,3.74,0.44,3181,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,40,7.8,3.43,0.44,3377,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,20,45,6.44,2.83,0.44,3505,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,-15,9.94,3.18,0.32,2489,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,-5,9.84,3.15,0.32,2511,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,0,9.73,3.11,0.32,2533,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,5,9.61,3.07,0.32,2554,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,10,9.51,3.04,0.32,2566,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,15,9.41,3.01,0.32,2650,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,20,9.28,2.97,0.32,2765,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,25,9.11,2.92,0.32,2949,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,30,8.9,2.85,0.32,3083,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,35,8.64,2.77,0.32,3197,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,40,7.93,2.54,0.32,3394,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,22,22,45,6.54,2.09,0.32,3521,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,-15,9.67,5.8,0.6,2473,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,-5,9.58,5.75,0.6,2496,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,0,9.47,5.68,0.6,2519,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,5,9.35,5.61,0.6,2539,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,10,9.26,5.56,0.6,2552,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,15,9.16,5.5,0.6,2637,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,20,9.03,5.42,0.6,2753,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,25,8.87,5.32,0.6,2938,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,30,8.67,5.2,0.6,3074,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,35,8.41,5.05,0.6,3189,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,40,7.72,4.63,0.6,3388,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,18,45,6.37,3.82,0.6,3517,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,-15,9.97,4.79,0.48,2497,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,-5,9.87,4.74,0.48,2520,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,0,9.76,4.69,0.48,2543,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,5,9.64,4.63,0.48,2563,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,10,9.54,4.58,0.48,2576,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,15,9.44,4.53,0.48,2661,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,20,9.31,4.47,0.48,2777,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,25,9.14,4.39,0.48,2962,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,30,8.93,4.29,0.48,3098,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,35,8.67,4.16,0.48,3213,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,40,7.96,3.82,0.48,3412,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,20,45,6.57,3.15,0.48,3541,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,-15,10.14,3.65,0.36,2514,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,-5,10.04,3.61,0.36,2536,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,0,9.93,3.57,0.36,2559,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,5,9.8,3.53,0.36,2579,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,10,9.71,3.49,0.36,2592,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,15,9.6,3.46,0.36,2677,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,20,9.47,3.41,0.36,2793,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,25,9.3,3.35,0.36,2979,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,30,9.08,3.27,0.36,3114,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,35,8.82,3.17,0.36,3230,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,40,8.09,2.91,0.36,3428,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,23,22,45,6.68,2.4,0.36,3557,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,-15,9.87,6.32,0.64,2498,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,-5,9.77,6.26,0.64,2521,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,0,9.67,6.19,0.64,2544,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,5,9.54,6.11,0.64,2565,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,10,9.45,6.05,0.64,2578,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,15,9.35,5.98,0.64,2663,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,20,9.22,5.9,0.64,2780,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,25,9.05,5.79,0.64,2968,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,30,8.84,5.66,0.64,3105,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,35,8.58,5.49,0.64,3221,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,40,7.88,5.04,0.64,3422,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,18,45,6.5,4.16,0.64,3552,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,-15,10.17,5.29,0.52,2523,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,-5,10.07,5.24,0.52,2545,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,0,9.96,5.18,0.52,2568,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,5,9.84,5.11,0.52,2589,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,10,9.74,5.06,0.52,2602,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,15,9.63,5.01,0.52,2687,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,20,9.5,4.94,0.52,2805,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,25,9.33,4.85,0.52,2992,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,30,9.11,4.74,0.52,3129,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,35,8.85,4.6,0.52,3246,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,40,8.12,4.22,0.52,3446,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,20,45,6.7,3.48,0.52,3576,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,-15,10.35,4.14,0.4,2539,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,-5,10.24,4.1,0.4,2562,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,0,10.13,4.05,0.4,2585,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,5,10.0,4.0,0.4,2606,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,10,9.9,3.96,0.4,2618,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,15,9.8,3.92,0.4,2704,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,20,9.66,3.86,0.4,2821,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,25,9.49,3.8,0.4,3009,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,30,9.27,3.71,0.4,3146,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,35,9.0,3.6,0.4,3262,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,40,8.26,3.3,0.4,3462,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,22,45,6.81,2.73,0.4,3593,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,-15,10.49,2.94,0.28,2559,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,-5,10.39,2.91,0.28,2581,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,0,10.27,2.88,0.28,2604,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,5,10.14,2.84,0.28,2625,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,10,10.04,2.81,0.28,2638,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,15,9.93,2.78,0.28,2723,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,20,9.8,2.74,0.28,2841,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,25,9.62,2.69,0.28,3028,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,30,9.4,2.63,0.28,3165,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,35,9.12,2.55,0.28,3282,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,40,8.38,2.35,0.28,3482,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,24,24,45,6.91,1.93,0.28,3612,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,-15,10.18,6.92,0.68,2524,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,-5,10.08,6.85,0.68,2547,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,0,9.97,6.78,0.68,2570,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,5,9.84,6.69,0.68,2591,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,10,9.74,6.62,0.68,2604,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,15,9.64,6.55,0.68,2690,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,20,9.5,6.46,0.68,2809,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,25,9.33,6.35,0.68,2998,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,30,9.12,6.2,0.68,3136,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,35,8.85,6.02,0.68,3254,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,40,8.12,5.52,0.68,3456,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,18,45,6.7,4.56,0.68,3588,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,-15,10.49,5.87,0.56,2548,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,-5,10.38,5.82,0.56,2571,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,0,10.27,5.75,0.56,2594,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,5,10.14,5.68,0.56,2615,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,10,10.04,5.62,0.56,2628,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,15,9.93,5.56,0.56,2715,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,20,9.79,5.48,0.56,2833,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,25,9.62,5.39,0.56,3023,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,30,9.39,5.26,0.56,3161,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,35,9.12,5.11,0.56,3278,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,40,8.37,4.69,0.56,3481,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,20,45,6.91,3.87,0.56,3612,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,-15,10.67,4.69,0.44,2565,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,-5,10.56,4.65,0.44,2588,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,0,10.45,4.6,0.44,2611,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,5,10.31,4.54,0.44,2632,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,10,10.21,4.49,0.44,2645,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,15,10.1,4.44,0.44,2731,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,20,9.96,4.38,0.44,2850,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,25,9.78,4.3,0.44,3039,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,30,9.55,4.2,0.44,3178,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,35,9.28,4.08,0.44,3295,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,40,8.52,3.75,0.44,3497,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,22,45,7.03,3.09,0.44,3629,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,-15,10.82,3.46,0.32,2584,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,-5,10.71,3.43,0.32,2607,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,0,10.59,3.39,0.32,2631,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,5,10.46,3.35,0.32,2651,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,10,10.35,3.31,0.32,2665,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,15,10.24,3.28,0.32,2751,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,20,10.1,3.23,0.32,2869,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,25,9.92,3.17,0.32,3059,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,30,9.69,3.1,0.32,3197,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,35,9.41,3.01,0.32,3315,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,40,8.63,2.76,0.32,3517,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,25,24,45,7.12,2.28,0.32,3649,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,-15,10.49,7.55,0.72,2549,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,-5,10.39,7.48,0.72,2572,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,0,10.27,7.4,0.72,2596,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,5,10.14,7.3,0.72,2617,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,10,10.04,7.23,0.72,2630,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,15,9.93,7.15,0.72,2717,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,20,9.8,7.05,0.72,2837,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,25,9.62,6.93,0.72,3028,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,30,9.4,6.77,0.72,3168,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,35,9.12,6.57,0.72,3287,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,40,8.38,6.03,0.72,3491,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,18,45,6.91,4.98,0.72,3624,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,-15,10.81,6.49,0.6,2574,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,-5,10.71,6.42,0.6,2597,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,0,10.59,6.35,0.6,2621,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,5,10.45,6.27,0.6,2642,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,10,10.35,6.21,0.6,2655,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,15,10.24,6.14,0.6,2742,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,20,10.1,6.06,0.6,2862,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,25,9.92,5.95,0.6,3053,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,30,9.69,5.81,0.6,3193,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,35,9.4,5.64,0.6,3312,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,40,8.63,5.18,0.6,3516,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,20,45,7.12,4.27,0.6,3649,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,-15,11.0,5.28,0.48,2591,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,-5,10.89,5.23,0.48,2614,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,0,10.77,5.17,0.48,2637,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,5,10.63,5.1,0.48,2658,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,10,10.53,5.05,0.48,2672,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,15,10.41,5.0,0.48,2759,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,20,10.27,4.93,0.48,2878,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,25,10.09,4.84,0.48,3070,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,30,9.85,4.73,0.48,3210,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,35,9.56,4.59,0.48,3328,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,40,8.78,4.21,0.48,3533,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,22,45,7.24,3.48,0.48,3666,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,-15,11.15,4.01,0.36,2611,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,-5,11.04,3.97,0.36,2634,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,0,10.92,3.93,0.36,2657,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,5,10.78,3.88,0.36,2678,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,10,10.67,3.84,0.36,2691,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,15,10.56,3.8,0.36,2779,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,20,10.41,3.75,0.36,2898,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,25,10.23,3.68,0.36,3090,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,30,9.99,3.6,0.36,3229,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,35,9.7,3.49,0.36,3348,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,40,8.9,3.2,0.36,3553,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,24,45,7.34,2.64,0.36,3686,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,-15,11.33,2.72,0.24,2633,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,-5,11.22,2.69,0.24,2657,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,0,11.1,2.66,0.24,2680,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,5,10.95,2.63,0.24,2701,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,10,10.84,2.6,0.24,2714,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,15,10.73,2.57,0.24,2801,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,20,10.58,2.54,0.24,2921,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,25,10.39,2.49,0.24,3112,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,30,10.15,2.44,0.24,3252,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,35,9.85,2.36,0.24,3371,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,40,9.04,2.17,0.24,3575,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,26,26,45,7.46,1.79,0.24,3708,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,-15,10.71,8.14,0.76,2575,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,-5,10.6,8.06,0.76,2598,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,0,10.48,7.97,0.76,2622,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,5,10.35,7.87,0.76,2643,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,10,10.25,7.79,0.76,2657,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,15,10.14,7.7,0.76,2745,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,20,10.0,7.6,0.76,2866,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,25,9.82,7.46,0.76,3059,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,30,9.59,7.29,0.76,3200,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,35,9.31,7.08,0.76,3320,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,40,8.55,6.5,0.76,3526,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,18,45,7.05,5.36,0.76,3661,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,-15,10.92,7.65,0.7,2585,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,-5,10.82,7.57,0.7,2608,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,0,10.7,7.49,0.7,2632,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,5,10.56,7.39,0.7,2653,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,10,10.46,7.32,0.7,2667,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,15,10.34,7.24,0.7,2755,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,20,10.2,7.14,0.7,2876,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,25,10.02,7.01,0.7,3069,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,30,9.79,6.85,0.7,3210,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,35,9.5,6.65,0.7,3330,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,40,8.72,6.1,0.7,3536,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,19,45,7.19,5.04,0.7,3671,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,-15,11.03,7.06,0.64,2600,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,-5,10.92,6.99,0.64,2623,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,0,10.81,6.92,0.64,2647,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,5,10.67,6.83,0.64,2668,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,10,10.56,6.76,0.64,2682,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,15,10.45,6.69,0.64,2770,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,20,10.3,6.59,0.64,2891,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,25,10.12,6.48,0.64,3084,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,30,9.88,6.33,0.64,3225,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,35,9.6,6.14,0.64,3345,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,40,8.81,5.64,0.64,3551,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,20,45,7.27,4.65,0.64,3686,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,-15,11.22,5.84,0.52,2617,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,-5,11.11,5.78,0.52,2640,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,0,10.99,5.71,0.52,2664,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,5,10.85,5.64,0.52,2685,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,10,10.74,5.59,0.52,2699,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,15,10.62,5.52,0.52,2787,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,20,10.48,5.45,0.52,2908,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,25,10.29,5.35,0.52,3101,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,30,10.05,5.23,0.52,3242,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,35,9.76,5.07,0.52,3362,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,40,8.96,4.66,0.52,3568,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,22,45,7.39,3.84,0.52,3703,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,-15,11.38,4.55,0.4,2637,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,-5,11.27,4.51,0.4,2660,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,0,11.14,4.46,0.4,2684,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,5,11.0,4.4,0.4,2705,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,10,10.89,4.36,0.4,2719,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,15,10.77,4.31,0.4,2807,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,20,10.62,4.25,0.4,2928,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,25,10.44,4.17,0.4,3121,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,30,10.19,4.08,0.4,3262,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,35,9.89,3.96,0.4,3382,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,40,9.08,3.63,0.4,3588,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,24,45,7.49,3.0,0.4,3723,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,-15,11.56,3.24,0.28,2660,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,-5,11.45,3.2,0.28,2683,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,0,11.32,3.17,0.28,2707,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,5,11.18,3.13,0.28,2728,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,10,11.07,3.1,0.28,2742,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,15,10.95,3.06,0.28,2830,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,20,10.79,3.02,0.28,2951,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,25,10.6,2.97,0.28,3144,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,30,10.35,2.9,0.28,3285,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,35,10.05,2.81,0.28,3405,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,40,9.23,2.58,0.28,3611,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,27,26,45,7.61,2.13,0.28,3746,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,-15,10.81,8.65,0.8,2601,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,-5,10.71,8.56,0.8,2624,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,0,10.59,8.47,0.8,2648,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,5,10.45,8.36,0.8,2670,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,10,10.35,8.28,0.8,2683,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,15,10.24,8.19,0.8,2772,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,20,10.1,8.08,0.8,2894,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,25,9.92,7.93,0.8,3089,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
