indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,30,9.69,7.75,0.8,3232,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,35,9.4,7.52,0.8,3353,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,40,8.63,6.91,0.8,3562,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,18,45,7.12,5.7,0.8,3697,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,-15,11.03,7.5,0.68,2626,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,-5,10.92,7.43,0.68,2650,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,0,10.81,7.35,0.68,2674,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,5,10.67,7.25,0.68,2695,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,10,10.56,7.18,0.68,2708,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,15,10.45,7.1,0.68,2797,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,20,10.3,7.01,0.68,2919,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,25,10.12,6.88,0.68,3115,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,30,9.88,6.72,0.68,3257,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,35,9.6,6.52,0.68,3378,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,40,8.81,5.99,0.68,3587,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,20,45,7.27,4.94,0.68,3723,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,-15,11.14,6.24,0.56,2643,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,-5,11.03,6.18,0.56,2667,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,0,10.91,6.11,0.56,2691,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,5,10.77,6.03,0.56,2712,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,10,10.67,5.97,0.56,2726,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,15,10.55,5.91,0.56,2815,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,20,10.41,5.83,0.56,2937,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,25,10.22,5.72,0.56,3132,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,30,9.98,5.59,0.56,3275,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,35,9.69,5.43,0.56,3396,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,40,8.9,4.98,0.56,3604,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,22,45,7.34,4.11,0.56,3740,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,-15,11.33,4.99,0.44,2663,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,-5,11.22,4.94,0.44,2687,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,0,11.1,4.88,0.44,2711,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,5,10.96,4.82,0.44,2732,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,10,10.85,4.77,0.44,2746,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,15,10.73,4.72,0.44,2835,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,20,10.58,4.66,0.44,2957,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,25,10.39,4.57,0.44,3152,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,30,10.15,4.47,0.44,3295,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,35,9.86,4.34,0.44,3416,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,40,9.05,3.98,0.44,3624,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,24,45,7.46,3.28,0.44,3760,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,-15,11.49,3.68,0.32,2686,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,-5,11.38,3.64,0.32,2710,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,0,11.25,3.6,0.32,2734,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,5,11.11,3.56,0.32,2756,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,10,11.0,3.52,0.32,2769,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,15,10.88,3.48,0.32,2858,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,20,10.73,3.43,0.32,2980,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,25,10.54,3.37,0.32,3175,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,30,10.29,3.29,0.32,3318,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,35,9.99,3.2,0.32,3439,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,40,9.17,2.94,0.32,3648,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,28,26,45,7.57,2.42,0.32,3783,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,-15,10.92,8.96,0.82,2627,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,-5,10.81,8.87,0.82,2651,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,0,10.7,8.77,0.82,2675,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,5,10.56,8.66,0.82,2696,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,10,10.45,8.57,0.82,2710,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,15,10.34,8.48,0.82,2800,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,20,10.2,8.36,0.82,2923,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,25,10.02,8.21,0.82,3120,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,30,9.78,8.02,0.82,3264,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,35,9.5,7.79,0.82,3387,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,40,8.72,7.15,0.82,3597,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,18,45,7.19,5.9,0.82,3734,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,-15,11.14,8.02,0.72,2652,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,-5,11.03,7.94,0.72,2676,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,0,10.91,7.86,0.72,2700,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,5,10.77,7.76,0.72,2722,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,10,10.67,7.68,0.72,2736,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,15,10.55,7.6,0.72,2825,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,20,10.41,7.49,0.72,2949,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,25,10.22,7.36,0.72,3146,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,30,9.98,7.19,0.72,3290,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,35,9.69,6.98,0.72,3412,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,40,8.9,6.41,0.72,3623,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,20,45,7.34,5.28,0.72,3760,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,-15,11.37,6.82,0.6,2669,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,-5,11.25,6.75,0.6,2693,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,0,11.13,6.68,0.6,2718,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,5,10.99,6.59,0.6,2739,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,10,10.88,6.53,0.6,2753,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,15,10.76,6.46,0.6,2843,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,20,10.61,6.37,0.6,2966,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,25,10.43,6.26,0.6,3163,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,30,10.18,6.11,0.6,3307,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,35,9.88,5.93,0.6,3430,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,40,9.07,5.44,0.6,3640,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,22,45,7.49,4.49,0.6,3777,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,-15,11.45,5.49,0.48,2690,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,-5,11.33,5.44,0.48,2714,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,0,11.21,5.38,0.48,2738,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,5,11.07,5.31,0.48,2760,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,10,10.96,5.26,0.48,2773,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,15,10.84,5.2,0.48,2863,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,20,10.69,5.13,0.48,2986,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,25,10.5,5.04,0.48,3184,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,30,10.25,4.92,0.48,3328,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,35,9.95,4.78,0.48,3450,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,40,9.14,4.39,0.48,3661,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,24,45,7.54,3.62,0.48,3798,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,-15,11.61,4.18,0.36,2713,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,-5,11.49,4.14,0.36,2737,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,0,11.37,4.09,0.36,2761,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,5,11.22,4.04,0.36,2783,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,10,11.11,4.0,0.36,2797,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,15,10.99,3.96,0.36,2887,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,20,10.84,3.9,0.36,3010,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,25,10.65,3.83,0.36,3207,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,30,10.4,3.74,0.36,3351,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,35,10.09,3.63,0.36,3473,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,40,9.27,3.34,0.36,3684,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,29,26,45,7.64,2.75,0.36,3821,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,-15,11.03,9.04,0.82,2653,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,-5,10.92,8.96,0.82,2677,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,0,10.8,8.86,0.82,2702,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,5,10.66,8.74,0.82,2723,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,10,10.56,8.66,0.82,2737,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,15,10.44,8.56,0.82,2828,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,20,10.3,8.45,0.82,2952,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,25,10.12,8.3,0.82,3152,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,30,9.88,8.1,0.82,3297,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,35,9.59,7.87,0.82,3421,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,40,8.81,7.22,0.82,3633,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,18,45,7.26,5.96,0.82,3772,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,-15,11.26,8.55,0.76,2679,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,-5,11.14,8.47,0.76,2703,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,0,11.02,8.38,0.76,2727,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,5,10.88,8.27,0.76,2749,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,10,10.77,8.19,0.76,2763,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,15,10.66,8.1,0.76,2854,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,20,10.51,7.99,0.76,2978,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,25,10.32,7.85,0.76,3177,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,30,10.08,7.66,0.76,3323,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,35,9.79,7.44,0.76,3446,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,40,8.99,6.83,0.76,3659,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,20,45,7.41,5.63,0.76,3798,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,-15,11.48,7.35,0.64,2696,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,-5,11.37,7.27,0.64,2720,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,0,11.24,7.2,0.64,2745,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,5,11.1,7.1,0.64,2767,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,10,10.99,7.03,0.64,2780,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,15,10.87,6.96,0.64,2871,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,20,10.72,6.86,0.64,2996,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,25,10.53,6.74,0.64,3195,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,30,10.28,6.58,0.64,3340,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,35,9.98,6.39,0.64,3464,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,40,9.16,5.87,0.64,3677,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,22,45,7.56,4.84,0.64,3815,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,-15,11.56,6.01,0.52,2717,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,-5,11.45,5.95,0.52,2741,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,0,11.32,5.89,0.52,2765,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,5,11.18,5.81,0.52,2787,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,10,11.07,5.75,0.52,2801,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,15,10.95,5.69,0.52,2892,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,20,10.79,5.61,0.52,3016,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,25,10.6,5.51,0.52,3215,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,30,10.36,5.38,0.52,3361,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,35,10.05,5.23,0.52,3484,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,40,9.23,4.8,0.52,3697,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,24,45,7.61,3.96,0.52,3836,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,-15,11.72,4.69,0.4,2740,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,-5,11.61,4.64,0.4,2765,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,0,11.48,4.59,0.4,2789,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,5,11.33,4.53,0.4,2811,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,10,11.22,4.49,0.4,2825,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,15,11.1,4.44,0.4,2916,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,20,10.95,4.38,0.4,3040,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,25,10.75,4.3,0.4,3239,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,30,10.5,4.2,0.4,3385,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,35,10.19,4.08,0.4,3508,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,40,9.36,3.74,0.4,3721,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,30,26,45,7.72,3.09,0.4,3859,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,-15,11.14,9.14,0.82,2679,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,-5,11.03,9.04,0.82,2704,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,0,10.91,8.95,0.82,2729,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,5,10.77,8.83,0.82,2751,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,10,10.66,8.74,0.82,2764,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,15,10.55,8.65,0.82,2856,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,20,10.4,8.53,0.82,2982,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,25,10.22,8.38,0.82,3183,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,30,9.98,8.18,0.82,3330,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,35,9.69,7.94,0.82,3455,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,40,8.89,7.29,0.82,3670,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,18,45,7.34,6.02,0.82,3809,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,-15,11.37,9.09,0.8,2705,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,-5,11.26,9.0,0.8,2730,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,0,11.13,8.91,0.8,2755,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,5,10.99,8.79,0.8,2777,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,10,10.88,8.71,0.8,2790,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,15,10.76,8.61,0.8,2882,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,20,10.61,8.49,0.8,3008,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,25,10.43,8.34,0.8,3209,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,30,10.18,8.15,0.8,3356,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,35,9.89,7.91,0.8,3481,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,40,9.08,7.26,0.8,3696,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,20,45,7.49,5.99,0.8,3836,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,-15,11.6,7.88,0.68,2723,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,-5,11.48,7.81,0.68,2748,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,0,11.36,7.72,0.68,2772,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,5,11.21,7.62,0.68,2794,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,10,11.1,7.55,0.68,2808,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,15,10.98,7.47,0.68,2900,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,20,10.83,7.36,0.68,3026,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,25,10.64,7.23,0.68,3227,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,30,10.39,7.06,0.68,3374,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,35,10.08,6.86,0.68,3499,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,40,9.26,6.29,0.68,3713,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,22,45,7.64,5.19,0.68,3853,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,-15,11.68,6.54,0.56,2744,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,-5,11.56,6.47,0.56,2768,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,0,11.44,6.4,0.56,2793,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,5,11.29,6.32,0.56,2815,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,10,11.18,6.26,0.56,2829,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,15,11.06,6.19,0.56,2921,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,20,10.9,6.11,0.56,3046,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,25,10.71,6.0,0.56,3248,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,30,10.46,5.86,0.56,3395,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,35,10.15,5.69,0.56,3519,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,40,9.32,5.22,0.56,3734,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,24,45,7.69,4.31,0.56,3874,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,-15,11.84,5.21,0.44,2768,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,-5,11.72,5.16,0.44,2792,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,0,11.6,5.1,0.44,2817,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,5,11.45,5.04,0.44,2839,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,10,11.33,4.99,0.44,2853,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,15,11.21,4.93,0.44,2945,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,20,11.06,4.86,0.44,3070,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,25,10.86,4.78,0.44,3272,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,30,10.61,4.67,0.44,3419,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,35,10.3,4.53,0.44,3543,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,40,9.45,4.16,0.44,3758,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,31,26,45,7.8,3.43,0.44,3898,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,-15,11.25,9.23,0.82,2706,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,-5,11.14,9.14,0.82,2731,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,0,11.02,9.04,0.82,2756,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,5,10.88,8.92,0.82,2778,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,10,10.77,8.83,0.82,2792,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,15,10.65,8.74,0.82,2885,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,20,10.51,8.62,0.82,3012,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,25,10.32,8.46,0.82,3215,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,30,10.08,8.26,0.82,3363,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,35,9.78,8.02,0.82,3489,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,40,8.98,7.37,0.82,3706,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,18,45,7.41,6.08,0.82,3848,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,-15,11.48,9.42,0.82,2733,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,-5,11.37,9.32,0.82,2757,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,0,11.24,9.22,0.82,2782,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,5,11.1,9.1,0.82,2804,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,10,10.99,9.01,0.82,2818,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,15,10.87,8.91,0.82,2911,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,20,10.72,8.79,0.82,3038,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,25,10.53,8.64,0.82,3241,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,30,10.28,8.43,0.82,3390,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,35,9.98,8.19,0.82,3516,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,40,9.17,7.52,0.82,3733,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,20,45,7.56,6.2,0.82,3874,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,-15,11.71,8.43,0.72,2750,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,-5,11.6,8.35,0.72,2775,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,0,11.47,8.26,0.72,2800,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,5,11.32,8.15,0.72,2822,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,10,11.21,8.07,0.72,2836,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,15,11.09,7.98,0.72,2929,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,20,10.93,7.87,0.72,3056,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,25,10.74,7.73,0.72,3259,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,30,10.49,7.55,0.72,3408,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,35,10.18,7.33,0.72,3533,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,40,9.35,6.73,0.72,3750,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,22,45,7.71,5.55,0.72,3892,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,-15,11.79,7.08,0.6,2771,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,-5,11.68,7.01,0.6,2796,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,0,11.55,6.93,0.6,2821,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,5,11.4,6.84,0.6,2843,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,10,11.29,6.77,0.6,2857,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,15,11.17,6.7,0.6,2950,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,20,11.01,6.61,0.6,3077,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,25,10.82,6.49,0.6,3280,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,30,10.56,6.34,0.6,3429,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,35,10.26,6.15,0.6,3555,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,40,9.41,5.65,0.6,3772,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,24,45,7.77,4.66,0.6,3913,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,-15,11.96,5.74,0.48,2796,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,-5,11.84,5.68,0.48,2820,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,0,11.71,5.62,0.48,2845,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,5,11.56,5.55,0.48,2867,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,10,11.45,5.49,0.48,2881,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,15,11.32,5.43,0.48,2974,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,20,11.17,5.36,0.48,3101,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,25,10.97,5.26,0.48,3304,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,30,10.71,5.14,0.48,3453,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,35,10.4,4.99,0.48,3579,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,40,9.55,4.58,0.48,3796,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AUV-36UR4RC8,AUW-36U4RK7,cooling,rated,32,26,45,7.88,3.78,0.48,3937,9.5,0.7,3330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 102
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,-15,3.97,2.06,0.52,780,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,-5,3.93,2.04,0.52,787,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,0,3.89,2.02,0.52,794,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,5,3.84,2.0,0.52,801,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,10,3.8,1.98,0.52,805,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,15,3.76,1.95,0.52,832,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,20,3.71,1.93,0.52,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,25,3.64,1.89,0.52,928,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,30,3.56,1.85,0.52,971,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,35,3.45,1.79,0.52,1007,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,40,3.17,1.65,0.52,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,18,45,2.61,1.36,0.52,1111,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,-15,4.13,1.65,0.4,803,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,-5,4.09,1.64,0.4,811,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,0,4.05,1.62,0.4,818,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,5,4.0,1.6,0.4,824,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,10,3.96,1.58,0.4,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,15,3.91,1.57,0.4,855,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,20,3.86,1.54,0.4,892,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,25,3.79,1.52,0.4,951,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,30,3.7,1.48,0.4,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,35,3.59,1.44,0.4,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,40,3.3,1.32,0.4,1094,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,21,20,45,2.72,1.09,0.4,1135,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,-15,4.09,2.29,0.56,788,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,-5,4.05,2.27,0.56,795,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,0,4.01,2.24,0.56,802,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,5,3.96,2.22,0.56,809,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,10,3.92,2.19,0.56,813,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,15,3.87,2.17,0.56,840,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,20,3.82,2.14,0.56,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,25,3.75,2.1,0.56,937,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,30,3.66,2.05,0.56,981,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,35,3.56,1.99,0.56,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,40,3.27,1.83,0.56,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,18,45,2.69,1.51,0.56,1123,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,-15,4.22,1.86,0.44,812,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,-5,4.18,1.84,0.44,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,0,4.13,1.82,0.44,826,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,5,4.08,1.79,0.44,833,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,10,4.04,1.78,0.44,837,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,15,3.99,1.76,0.44,864,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,20,3.94,1.73,0.44,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,25,3.87,1.7,0.44,961,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,30,3.78,1.66,0.44,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,35,3.67,1.61,0.44,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,40,3.37,1.48,0.44,1105,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,20,45,2.78,1.22,0.44,1146,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,-15,4.29,1.37,0.32,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,-5,4.25,1.36,0.32,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,0,4.2,1.34,0.32,842,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,5,4.15,1.33,0.32,849,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,10,4.11,1.31,0.32,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,15,4.06,1.3,0.32,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,20,4.0,1.28,0.32,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,25,3.93,1.26,0.32,977,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,30,3.84,1.23,0.32,1021,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,35,3.73,1.19,0.32,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,40,3.42,1.1,0.32,1121,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,22,22,45,2.82,0.9,0.32,1163,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,-15,4.18,2.51,0.6,796,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,-5,4.13,2.48,0.6,803,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,0,4.09,2.45,0.6,810,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,5,4.04,2.42,0.6,817,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,10,4.0,2.4,0.6,821,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,15,3.95,2.37,0.6,849,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,20,3.9,2.34,0.6,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,25,3.83,2.3,0.6,946,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
