indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,30,3.74,2.24,0.6,990,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,35,3.63,2.18,0.6,1028,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,40,3.33,2.0,0.6,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,18,45,2.75,1.65,0.6,1134,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,-15,4.3,2.07,0.48,820,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,-5,4.26,2.05,0.48,827,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,0,4.21,2.02,0.48,834,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,5,4.16,2.0,0.48,841,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,10,4.12,1.98,0.48,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,15,4.07,1.96,0.48,873,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,20,4.02,1.93,0.48,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,25,3.95,1.89,0.48,971,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,30,3.85,1.85,0.48,1015,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,35,3.74,1.8,0.48,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,40,3.44,1.65,0.48,1116,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,20,45,2.83,1.36,0.48,1158,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,-15,4.38,1.58,0.36,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,-5,4.33,1.56,0.36,843,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,0,4.29,1.54,0.36,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,5,4.23,1.52,0.36,857,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,10,4.19,1.51,0.36,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,15,4.14,1.49,0.36,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,20,4.09,1.47,0.36,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,25,4.01,1.44,0.36,987,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,30,3.92,1.41,0.36,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,35,3.81,1.37,0.36,1068,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,40,3.49,1.26,0.36,1133,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,23,22,45,2.88,1.04,0.36,1174,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,-15,4.26,2.73,0.64,804,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,-5,4.22,2.7,0.64,811,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,0,4.17,2.67,0.64,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,5,4.12,2.64,0.64,825,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,10,4.08,2.61,0.64,829,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,15,4.03,2.58,0.64,857,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,20,3.98,2.55,0.64,895,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,25,3.91,2.5,0.64,956,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,30,3.82,2.44,0.64,1000,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,35,3.7,2.37,0.64,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,40,3.4,2.18,0.64,1103,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,18,45,2.81,1.8,0.64,1145,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,-15,4.39,2.28,0.52,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,-5,4.35,2.26,0.52,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,0,4.3,2.24,0.52,843,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,5,4.24,2.21,0.52,850,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,10,4.2,2.19,0.52,854,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,15,4.16,2.16,0.52,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,20,4.1,2.13,0.52,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,25,4.03,2.09,0.52,980,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,30,3.93,2.05,0.52,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,35,3.82,1.99,0.52,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,40,3.51,1.82,0.52,1127,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,20,45,2.89,1.5,0.52,1170,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,-15,4.47,1.79,0.4,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,-5,4.42,1.77,0.4,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,0,4.37,1.75,0.4,859,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,5,4.32,1.73,0.4,866,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,10,4.27,1.71,0.4,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,15,4.23,1.69,0.4,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,20,4.17,1.67,0.4,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,25,4.1,1.64,0.4,997,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,30,4.0,1.6,0.4,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,35,3.88,1.55,0.4,1079,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,40,3.56,1.43,0.4,1144,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,22,45,2.94,1.18,0.4,1186,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,-15,4.53,1.27,0.28,864,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,-5,4.48,1.26,0.28,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,0,4.43,1.24,0.28,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,5,4.38,1.23,0.28,885,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,10,4.33,1.21,0.28,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,15,4.29,1.2,0.28,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,20,4.23,1.18,0.28,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,25,4.15,1.16,0.28,1016,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,30,4.06,1.14,0.28,1061,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,35,3.94,1.1,0.28,1098,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,40,3.61,1.01,0.28,1163,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,24,24,45,2.98,0.84,0.28,1206,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,-15,4.39,2.99,0.68,812,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,-5,4.35,2.96,0.68,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,0,4.3,2.92,0.68,827,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,5,4.25,2.89,0.68,834,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,10,4.2,2.86,0.68,838,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,15,4.16,2.83,0.68,866,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,20,4.1,2.79,0.68,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,25,4.03,2.74,0.68,966,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,30,3.93,2.68,0.68,1011,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,35,3.82,2.6,0.68,1049,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,40,3.51,2.38,0.68,1114,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,18,45,2.89,1.97,0.68,1157,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,-15,4.53,2.53,0.56,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,-5,4.48,2.51,0.56,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,0,4.43,2.48,0.56,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,5,4.38,2.45,0.56,858,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,10,4.33,2.43,0.56,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,15,4.29,2.4,0.56,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,20,4.23,2.37,0.56,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,25,4.15,2.33,0.56,990,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,30,4.05,2.27,0.56,1035,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,35,3.94,2.2,0.56,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,40,3.61,2.02,0.56,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,20,45,2.98,1.67,0.56,1182,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,-15,4.6,2.03,0.44,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,-5,4.56,2.01,0.44,860,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,0,4.51,1.98,0.44,868,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,5,4.45,1.96,0.44,875,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,10,4.41,1.94,0.44,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,15,4.36,1.92,0.44,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,20,4.3,1.89,0.44,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,25,4.22,1.86,0.44,1007,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,30,4.12,1.81,0.44,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,35,4.0,1.76,0.44,1090,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,40,3.68,1.62,0.44,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,22,45,3.03,1.33,0.44,1198,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,-15,4.67,1.49,0.32,873,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,-5,4.62,1.48,0.32,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,0,4.57,1.46,0.32,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,5,4.51,1.44,0.32,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,10,4.47,1.43,0.32,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,15,4.42,1.41,0.32,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,20,4.36,1.39,0.32,965,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,25,4.28,1.37,0.32,1026,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,30,4.18,1.34,0.32,1071,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,35,4.06,1.3,0.32,1109,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,40,3.73,1.19,0.32,1175,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,25,24,45,3.07,0.98,0.32,1218,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,-15,4.53,3.26,0.72,820,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,-5,4.48,3.23,0.72,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,0,4.43,3.19,0.72,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,5,4.38,3.15,0.72,842,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,10,4.33,3.12,0.72,846,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,15,4.29,3.09,0.72,875,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,20,4.23,3.04,0.72,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,25,4.15,2.99,0.72,975,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,30,4.06,2.92,0.72,1021,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,35,3.94,2.84,0.72,1059,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,40,3.61,2.6,0.72,1126,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,18,45,2.98,2.15,0.72,1169,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,-15,4.67,2.8,0.6,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,-5,4.62,2.77,0.6,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,0,4.57,2.74,0.6,860,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,5,4.51,2.71,0.6,867,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,10,4.47,2.68,0.6,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,15,4.42,2.65,0.6,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,20,4.36,2.61,0.6,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,25,4.28,2.57,0.6,1000,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,30,4.18,2.51,0.6,1046,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,35,4.06,2.43,0.6,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,40,3.73,2.24,0.6,1150,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,20,45,3.07,1.84,0.6,1193,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,-15,4.75,2.28,0.48,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,-5,4.7,2.26,0.48,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,0,4.65,2.23,0.48,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,5,4.59,2.2,0.48,884,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,10,4.54,2.18,0.48,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,15,4.49,2.16,0.48,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,20,4.43,2.13,0.48,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,25,4.35,2.09,0.48,1017,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,30,4.25,2.04,0.48,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,35,4.13,1.98,0.48,1101,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,40,3.79,1.82,0.48,1167,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,22,45,3.13,1.5,0.48,1210,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,-15,4.81,1.73,0.36,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,-5,4.76,1.72,0.36,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,0,4.71,1.7,0.36,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,5,4.65,1.67,0.36,903,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,10,4.61,1.66,0.36,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,15,4.56,1.64,0.36,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,20,4.49,1.62,0.36,975,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,25,4.41,1.59,0.36,1037,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,30,4.31,1.55,0.36,1082,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,35,4.18,1.51,0.36,1121,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,40,3.84,1.38,0.36,1187,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,24,45,3.17,1.14,0.36,1230,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,-15,4.89,1.17,0.24,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,-5,4.84,1.16,0.24,912,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,0,4.79,1.15,0.24,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,5,4.73,1.13,0.24,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,10,4.68,1.12,0.24,930,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,15,4.63,1.11,0.24,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,20,4.57,1.1,0.24,998,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,25,4.48,1.08,0.24,1060,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,30,4.38,1.05,0.24,1105,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,35,4.25,1.02,0.24,1143,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,40,3.9,0.94,0.24,1210,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,26,26,45,3.22,0.77,0.24,1253,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,-15,4.62,3.51,0.76,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,-5,4.57,3.48,0.76,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,0,4.52,3.44,0.76,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,5,4.47,3.39,0.76,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,10,4.42,3.36,0.76,855,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,15,4.37,3.32,0.76,883,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,20,4.31,3.28,0.76,923,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,25,4.24,3.22,0.76,985,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,30,4.14,3.15,0.76,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,35,4.02,3.05,0.76,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,40,3.69,2.8,0.76,1137,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,18,45,3.04,2.31,0.76,1181,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,-15,4.71,3.3,0.7,838,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,-5,4.67,3.27,0.7,846,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,0,4.62,3.23,0.7,854,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,5,4.56,3.19,0.7,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,10,4.51,3.16,0.7,865,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,15,4.46,3.12,0.7,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,20,4.4,3.08,0.7,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,25,4.32,3.03,0.7,995,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,30,4.22,2.96,0.7,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,35,4.1,2.87,0.7,1080,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,40,3.76,2.63,0.7,1147,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,19,45,3.11,2.17,0.7,1191,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,-15,4.76,3.05,0.64,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,-5,4.71,3.02,0.64,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,0,4.66,2.98,0.64,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,5,4.6,2.95,0.64,876,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,10,4.56,2.92,0.64,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,15,4.51,2.89,0.64,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,20,4.45,2.85,0.64,948,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,25,4.37,2.8,0.64,1010,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,30,4.27,2.73,0.64,1056,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,35,4.14,2.65,0.64,1095,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,40,3.8,2.43,0.64,1162,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,20,45,3.14,2.01,0.64,1206,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,-15,4.84,2.52,0.52,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,-5,4.79,2.49,0.52,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,0,4.74,2.47,0.52,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,5,4.68,2.43,0.52,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,10,4.64,2.41,0.52,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,15,4.59,2.38,0.52,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,20,4.52,2.35,0.52,965,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,25,4.44,2.31,0.52,1027,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,30,4.34,2.26,0.52,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,35,4.21,2.19,0.52,1112,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,40,3.87,2.01,0.52,1179,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,22,45,3.19,1.66,0.52,1223,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,-15,4.91,1.96,0.4,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,-5,4.86,1.94,0.4,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,0,4.81,1.92,0.4,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,5,4.75,1.9,0.4,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,10,4.7,1.88,0.4,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,15,4.65,1.86,0.4,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,20,4.59,1.83,0.4,985,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,25,4.5,1.8,0.4,1047,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,30,4.4,1.76,0.4,1093,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,35,4.27,1.71,0.4,1132,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,40,3.92,1.57,0.4,1199,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,24,45,3.23,1.29,0.4,1243,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,-15,4.99,1.4,0.28,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,-5,4.94,1.38,0.28,921,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,0,4.89,1.37,0.28,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,5,4.82,1.35,0.28,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,10,4.78,1.34,0.28,940,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,15,4.72,1.32,0.28,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,20,4.66,1.3,0.28,1008,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,25,4.58,1.28,0.28,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,30,4.47,1.25,0.28,1116,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,35,4.34,1.21,0.28,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,40,3.98,1.12,0.28,1222,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,27,26,45,3.29,0.92,0.28,1266,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,-15,4.67,3.73,0.8,837,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,-5,4.62,3.7,0.8,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,0,4.57,3.66,0.8,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,5,4.51,3.61,0.8,859,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,10,4.47,3.57,0.8,863,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,15,4.42,3.53,0.8,892,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,20,4.36,3.49,0.8,932,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,25,4.28,3.42,0.8,995,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,30,4.18,3.34,0.8,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,35,4.06,3.25,0.8,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,40,3.73,2.98,0.8,1148,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,18,45,3.07,2.46,0.8,1192,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,-15,4.76,3.24,0.68,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,-5,4.71,3.21,0.68,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,0,4.66,3.17,0.68,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,5,4.6,3.13,0.68,884,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,10,4.56,3.1,0.68,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,15,4.51,3.07,0.68,918,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,20,4.45,3.02,0.68,957,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,25,4.37,2.97,0.68,1020,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,30,4.27,2.9,0.68,1067,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,35,4.14,2.82,0.68,1106,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,40,3.8,2.58,0.68,1174,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,20,45,3.14,2.13,0.68,1218,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,-15,4.81,2.69,0.56,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,-5,4.76,2.67,0.56,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,0,4.71,2.64,0.56,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,5,4.65,2.6,0.56,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,10,4.6,2.58,0.56,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,15,4.55,2.55,0.56,935,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,20,4.49,2.51,0.56,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,25,4.41,2.47,0.56,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,30,4.31,2.41,0.56,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,35,4.18,2.34,0.56,1123,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,40,3.84,2.15,0.56,1191,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,22,45,3.17,1.77,0.56,1235,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,-15,4.89,2.15,0.44,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,-5,4.84,2.13,0.44,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,0,4.79,2.11,0.44,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,5,4.73,2.08,0.44,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,10,4.68,2.06,0.44,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,15,4.63,2.04,0.44,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,20,4.57,2.01,0.44,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,25,4.49,1.97,0.44,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,30,4.38,1.93,0.44,1104,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,35,4.25,1.87,0.44,1143,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,40,3.9,1.72,0.44,1211,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,24,45,3.22,1.42,0.44,1255,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,-15,4.96,1.59,0.32,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,-5,4.91,1.57,0.32,930,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,0,4.86,1.55,0.32,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,5,4.79,1.53,0.32,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,10,4.75,1.52,0.32,949,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,15,4.7,1.5,0.32,978,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,20,4.63,1.48,0.32,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,25,4.55,1.46,0.32,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,30,4.44,1.42,0.32,1127,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,35,4.31,1.38,0.32,1167,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,40,3.96,1.27,0.32,1234,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,28,26,45,3.27,1.05,0.32,1278,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,-15,4.71,3.86,0.82,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,-5,4.67,3.83,0.82,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,0,4.62,3.79,0.82,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,5,4.56,3.74,0.82,868,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,10,4.51,3.7,0.82,872,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,15,4.46,3.66,0.82,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,20,4.4,3.61,0.82,941,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,25,4.32,3.54,0.82,1005,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,30,4.22,3.46,0.82,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,35,4.1,3.36,0.82,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,40,3.76,3.09,0.82,1160,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,18,45,3.1,2.55,0.82,1204,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,-15,4.81,3.46,0.72,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,-5,4.76,3.43,0.72,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,0,4.71,3.39,0.72,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,5,4.65,3.35,0.72,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,10,4.6,3.31,0.72,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,15,4.55,3.28,0.72,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,20,4.49,3.23,0.72,967,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,25,4.41,3.18,0.72,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,30,4.31,3.1,0.72,1077,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,35,4.18,3.01,0.72,1117,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,40,3.84,2.76,0.72,1185,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,20,45,3.17,2.28,0.72,1230,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,-15,4.91,2.94,0.6,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,-5,4.86,2.91,0.6,896,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,0,4.8,2.88,0.6,903,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,5,4.74,2.85,0.6,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,10,4.7,2.82,0.6,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,15,4.64,2.79,0.6,944,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,20,4.58,2.75,0.6,984,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,25,4.5,2.7,0.6,1048,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,30,4.39,2.64,0.6,1095,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,35,4.27,2.56,0.6,1134,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,40,3.92,2.35,0.6,1203,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,22,45,3.23,1.94,0.6,1247,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,-15,4.94,2.37,0.48,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,-5,4.89,2.35,0.48,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,0,4.84,2.32,0.48,924,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,5,4.78,2.29,0.48,931,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,10,4.73,2.27,0.48,935,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,15,4.68,2.25,0.48,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,20,4.61,2.21,0.48,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,25,4.53,2.17,0.48,1068,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,30,4.42,2.12,0.48,1115,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,35,4.3,2.06,0.48,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,40,3.94,1.89,0.48,1223,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
