indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,24,45,3.25,1.56,0.48,1268,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,-15,5.01,1.8,0.36,932,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,-5,4.96,1.79,0.36,939,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,0,4.91,1.77,0.36,947,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,5,4.84,1.74,0.36,954,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,10,4.79,1.73,0.36,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,15,4.74,1.71,0.36,988,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,20,4.68,1.68,0.36,1028,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,25,4.59,1.65,0.36,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,30,4.49,1.62,0.36,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,35,4.36,1.57,0.36,1178,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,40,4.0,1.44,0.36,1247,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,29,26,45,3.3,1.19,0.36,1291,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,-15,4.76,3.9,0.82,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,-5,4.71,3.86,0.82,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,0,4.66,3.82,0.82,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,5,4.6,3.77,0.82,876,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,10,4.56,3.74,0.82,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,15,4.51,3.7,0.82,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,20,4.44,3.64,0.82,951,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,25,4.37,3.58,0.82,1015,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,30,4.26,3.5,0.82,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,35,4.14,3.39,0.82,1102,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,40,3.8,3.12,0.82,1171,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,18,45,3.14,2.57,0.82,1216,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,-15,4.86,3.69,0.76,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,-5,4.81,3.66,0.76,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,0,4.76,3.62,0.76,895,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,5,4.7,3.57,0.76,902,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,10,4.65,3.53,0.76,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,15,4.6,3.5,0.76,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,20,4.54,3.45,0.76,976,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,25,4.46,3.39,0.76,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,30,4.35,3.31,0.76,1088,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,35,4.22,3.21,0.76,1128,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,40,3.88,2.95,0.76,1197,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,20,45,3.2,2.43,0.76,1242,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,-15,4.95,3.17,0.64,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,-5,4.91,3.14,0.64,905,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,0,4.85,3.11,0.64,912,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,5,4.79,3.07,0.64,920,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,10,4.74,3.04,0.64,924,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,15,4.69,3.0,0.64,953,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,20,4.63,2.96,0.64,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,25,4.54,2.91,0.64,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,30,4.44,2.84,0.64,1106,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,35,4.31,2.76,0.64,1146,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,40,3.96,2.53,0.64,1215,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,22,45,3.26,2.09,0.64,1260,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,-15,4.99,2.59,0.52,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,-5,4.94,2.57,0.52,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,0,4.89,2.54,0.52,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,5,4.82,2.51,0.52,940,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,10,4.78,2.48,0.52,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,15,4.72,2.46,0.52,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,20,4.66,2.42,0.52,1014,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,25,4.58,2.38,0.52,1079,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,30,4.47,2.32,0.52,1126,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,35,4.34,2.26,0.52,1166,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,40,3.98,2.07,0.52,1235,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,24,45,3.29,1.71,0.52,1280,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,-15,5.06,2.02,0.4,941,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,-5,5.01,2.0,0.4,949,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,0,4.95,1.98,0.4,957,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,5,4.89,1.96,0.4,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,10,4.84,1.94,0.4,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,15,4.79,1.92,0.4,998,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,20,4.72,1.89,0.4,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,25,4.64,1.86,0.4,1103,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,30,4.53,1.81,0.4,1150,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,35,4.4,1.76,0.4,1190,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,40,4.04,1.62,0.4,1259,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,30,26,45,3.33,1.33,0.4,1304,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,-15,4.81,3.94,0.82,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,-5,4.76,3.9,0.82,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,0,4.71,3.86,0.82,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,5,4.65,3.81,0.82,885,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,10,4.6,3.77,0.82,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,15,4.55,3.73,0.82,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,20,4.49,3.68,0.82,960,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,25,4.41,3.62,0.82,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,30,4.31,3.53,0.82,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,35,4.18,3.43,0.82,1113,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,40,3.84,3.15,0.82,1183,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,18,45,3.17,2.6,0.82,1228,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,-15,4.91,3.92,0.8,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,-5,4.86,3.89,0.8,896,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,0,4.8,3.84,0.8,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,5,4.74,3.79,0.8,911,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,10,4.7,3.76,0.8,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,15,4.65,3.72,0.8,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,20,4.58,3.66,0.8,986,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,25,4.5,3.6,0.8,1051,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,30,4.39,3.52,0.8,1099,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,35,4.27,3.41,0.8,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,40,3.92,3.13,0.8,1209,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,20,45,3.23,2.58,0.8,1254,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,-15,5.0,3.4,0.68,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,-5,4.95,3.37,0.68,914,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,0,4.9,3.33,0.68,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,5,4.84,3.29,0.68,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,10,4.79,3.26,0.68,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,15,4.74,3.22,0.68,963,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,20,4.67,3.18,0.68,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,25,4.59,3.12,0.68,1069,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,30,4.48,3.05,0.68,1117,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,35,4.35,2.96,0.68,1157,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,40,3.99,2.72,0.68,1227,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,22,45,3.3,2.24,0.68,1272,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,-15,5.04,2.82,0.56,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,-5,4.99,2.79,0.56,934,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,0,4.94,2.76,0.56,942,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,5,4.87,2.73,0.56,950,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,10,4.82,2.7,0.56,954,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,15,4.77,2.67,0.56,984,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,20,4.71,2.64,0.56,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,25,4.62,2.59,0.56,1090,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,30,4.51,2.53,0.56,1138,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,35,4.38,2.45,0.56,1178,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,40,4.02,2.25,0.56,1248,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,24,45,3.32,1.86,0.56,1293,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,-15,5.11,2.25,0.44,950,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,-5,5.06,2.23,0.44,958,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,0,5.0,2.2,0.44,966,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,5,4.94,2.17,0.44,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,10,4.89,2.15,0.44,978,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,15,4.84,2.13,0.44,1008,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,20,4.77,2.1,0.44,1049,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,25,4.69,2.06,0.44,1114,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,30,4.58,2.01,0.44,1161,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,35,4.44,1.96,0.44,1202,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,40,4.08,1.79,0.44,1272,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,31,26,45,3.37,1.48,0.44,1317,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,-15,4.86,3.98,0.82,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,-5,4.81,3.94,0.82,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,0,4.76,3.9,0.82,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,5,4.69,3.85,0.82,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,10,4.65,3.81,0.82,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,15,4.6,3.77,0.82,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,20,4.53,3.72,0.82,970,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,25,4.45,3.65,0.82,1036,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,30,4.35,3.57,0.82,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,35,4.22,3.46,0.82,1125,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,40,3.88,3.18,0.82,1195,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,18,45,3.2,2.62,0.82,1241,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,-15,4.96,4.06,0.82,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,-5,4.91,4.02,0.82,905,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,0,4.85,3.98,0.82,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,5,4.79,3.93,0.82,920,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,10,4.74,3.89,0.82,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,15,4.69,3.85,0.82,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,20,4.63,3.79,0.82,996,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,25,4.54,3.73,0.82,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,30,4.44,3.64,0.82,1110,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,35,4.31,3.53,0.82,1151,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,40,3.96,3.24,0.82,1221,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,20,45,3.26,2.68,0.82,1267,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,-15,5.05,3.64,0.72,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,-5,5.0,3.6,0.72,923,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,0,4.95,3.56,0.72,931,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,5,4.89,3.52,0.72,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,10,4.84,3.48,0.72,943,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,15,4.79,3.45,0.72,973,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,20,4.72,3.4,0.72,1014,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,25,4.64,3.34,0.72,1080,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,30,4.53,3.26,0.72,1128,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,35,4.4,3.16,0.72,1169,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,40,4.03,2.91,0.72,1239,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,22,45,3.33,2.4,0.72,1285,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,-15,5.09,3.05,0.6,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,-5,5.04,3.02,0.6,944,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,0,4.98,2.99,0.6,952,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,5,4.92,2.95,0.6,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,10,4.87,2.92,0.6,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,15,4.82,2.89,0.6,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,20,4.75,2.85,0.6,1035,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,25,4.67,2.8,0.6,1101,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,30,4.56,2.74,0.6,1149,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,35,4.43,2.66,0.6,1190,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,40,4.06,2.44,0.6,1260,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,24,45,3.35,2.01,0.6,1306,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,-15,5.16,2.48,0.48,960,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,-5,5.11,2.45,0.48,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,0,5.05,2.43,0.48,976,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,5,4.99,2.4,0.48,983,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,10,4.94,2.37,0.48,988,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,15,4.89,2.35,0.48,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,20,4.82,2.31,0.48,1059,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,25,4.73,2.27,0.48,1125,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,30,4.62,2.22,0.48,1173,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,35,4.49,2.15,0.48,1214,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,40,4.12,1.98,0.48,1284,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-14UR4RK8,AUW-14U4RS7,cooling,rated,32,26,45,3.4,1.63,0.48,1330,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 103
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,-15,4.74,2.47,0.52,1072,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,-5,4.7,2.44,0.52,1082,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,0,4.65,2.42,0.52,1092,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,5,4.59,2.38,0.52,1101,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,10,4.54,2.36,0.52,1106,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,15,4.49,2.34,0.52,1143,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,20,4.43,2.3,0.52,1194,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,25,4.35,2.26,0.52,1275,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,30,4.25,2.21,0.52,1334,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,35,4.12,2.14,0.52,1384,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,40,3.79,1.97,0.52,1470,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,18,45,3.12,1.62,0.52,1527,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,-15,4.94,1.98,0.4,1096,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,-5,4.89,1.96,0.4,1106,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,0,4.84,1.93,0.4,1115,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,5,4.77,1.91,0.4,1124,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,10,4.73,1.89,0.4,1130,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,15,4.68,1.87,0.4,1167,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,20,4.61,1.84,0.4,1217,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,25,4.53,1.81,0.4,1298,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,30,4.42,1.77,0.4,1357,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,35,4.3,1.72,0.4,1408,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,40,3.94,1.58,0.4,1494,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,21,20,45,3.25,1.3,0.4,1550,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,-15,4.89,2.74,0.56,1083,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,-5,4.84,2.71,0.56,1093,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,0,4.79,2.68,0.56,1103,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,5,4.73,2.65,0.56,1112,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,10,4.68,2.62,0.56,1118,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,15,4.63,2.59,0.56,1155,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,20,4.57,2.56,0.56,1206,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,25,4.49,2.51,0.56,1288,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,30,4.38,2.45,0.56,1347,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,35,4.25,2.38,0.56,1398,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,40,3.9,2.19,0.56,1485,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,18,45,3.22,1.8,0.56,1542,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,-15,5.04,2.22,0.44,1107,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,-5,4.99,2.2,0.44,1117,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,0,4.94,2.17,0.44,1127,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,5,4.87,2.14,0.44,1136,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,10,4.82,2.12,0.44,1141,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,15,4.77,2.1,0.44,1179,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,20,4.71,2.07,0.44,1230,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,25,4.62,2.03,0.44,1311,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,30,4.51,1.99,0.44,1371,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,35,4.38,1.93,0.44,1422,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,40,4.02,1.77,0.44,1509,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,20,45,3.32,1.46,0.44,1566,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,-15,5.13,1.64,0.32,1123,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,-5,5.07,1.62,0.32,1133,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,0,5.02,1.61,0.32,1143,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,5,4.96,1.59,0.32,1152,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,10,4.91,1.57,0.32,1158,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,15,4.85,1.55,0.32,1195,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,20,4.79,1.53,0.32,1246,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,25,4.7,1.5,0.32,1328,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,30,4.59,1.47,0.32,1387,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,35,4.46,1.43,0.32,1438,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,40,4.09,1.31,0.32,1525,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,22,22,45,3.38,1.08,0.32,1582,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,-15,4.99,2.99,0.6,1094,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,-5,4.94,2.96,0.6,1104,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,0,4.89,2.93,0.6,1114,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,5,4.82,2.89,0.6,1123,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,10,4.78,2.87,0.6,1129,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,15,4.72,2.83,0.6,1166,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,20,4.66,2.8,0.6,1218,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,25,4.58,2.75,0.6,1301,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,30,4.47,2.68,0.6,1361,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,35,4.34,2.6,0.6,1412,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,40,3.98,2.39,0.6,1500,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,18,45,3.29,1.97,0.6,1558,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,-15,5.14,2.47,0.48,1118,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,-5,5.09,2.44,0.48,1128,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,0,5.04,2.42,0.48,1138,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,5,4.97,2.39,0.48,1147,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,10,4.92,2.36,0.48,1153,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,15,4.87,2.34,0.48,1191,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,20,4.8,2.3,0.48,1242,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,25,4.72,2.26,0.48,1325,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,30,4.61,2.21,0.48,1385,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,35,4.47,2.15,0.48,1436,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,40,4.11,1.97,0.48,1524,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,20,45,3.39,1.63,0.48,1582,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,-15,5.23,1.88,0.36,1134,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,-5,5.18,1.86,0.36,1144,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,0,5.12,1.84,0.36,1154,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,5,5.06,1.82,0.36,1164,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,10,5.01,1.8,0.36,1169,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,15,4.95,1.78,0.36,1207,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,20,4.88,1.76,0.36,1258,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,25,4.8,1.73,0.36,1341,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,30,4.68,1.69,0.36,1401,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,35,4.55,1.64,0.36,1452,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,40,4.18,1.5,0.36,1541,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,23,22,45,3.44,1.24,0.36,1598,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,-15,5.09,3.26,0.64,1105,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,-5,5.04,3.23,0.64,1115,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,0,4.99,3.19,0.64,1125,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,5,4.92,3.15,0.64,1135,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,10,4.87,3.12,0.64,1140,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,15,4.82,3.09,0.64,1178,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,20,4.75,3.04,0.64,1230,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,25,4.67,2.99,0.64,1314,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,30,4.56,2.92,0.64,1375,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,35,4.43,2.83,0.64,1426,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,40,4.06,2.6,0.64,1515,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,18,45,3.35,2.15,0.64,1573,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,-15,5.25,2.73,0.52,1129,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,-5,5.2,2.7,0.52,1139,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,0,5.14,2.67,0.52,1150,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,5,5.07,2.64,0.52,1159,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,10,5.02,2.61,0.52,1165,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,15,4.97,2.58,0.52,1203,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,20,4.9,2.55,0.52,1255,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,25,4.81,2.5,0.52,1338,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,30,4.7,2.44,0.52,1399,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,35,4.56,2.37,0.52,1451,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,40,4.19,2.18,0.52,1540,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,20,45,3.46,1.8,0.52,1598,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,-15,5.34,2.13,0.4,1146,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,-5,5.28,2.11,0.4,1156,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,0,5.23,2.09,0.4,1166,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,5,5.16,2.06,0.4,1175,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,10,5.11,2.04,0.4,1181,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,15,5.05,2.02,0.4,1219,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,20,4.98,1.99,0.4,1271,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,25,4.89,1.96,0.4,1354,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,30,4.78,1.91,0.4,1415,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,35,4.64,1.86,0.4,1467,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,40,4.26,1.7,0.4,1556,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,22,45,3.51,1.41,0.4,1614,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,-15,5.41,1.52,0.28,1165,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,-5,5.36,1.5,0.28,1175,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,0,5.3,1.48,0.28,1186,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,5,5.23,1.46,0.28,1195,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,10,5.18,1.45,0.28,1200,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,15,5.12,1.43,0.28,1238,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,20,5.05,1.41,0.28,1291,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,25,4.96,1.39,0.28,1374,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,30,4.85,1.36,0.28,1435,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,35,4.71,1.32,0.28,1486,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,40,4.32,1.21,0.28,1576,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,24,24,45,3.56,1.0,0.28,1633,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,-15,5.25,3.57,0.68,1116,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,-5,5.2,3.53,0.68,1126,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,0,5.14,3.5,0.68,1137,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,5,5.07,3.45,0.68,1146,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,10,5.02,3.42,0.68,1152,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,15,4.97,3.38,0.68,1190,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,20,4.9,3.33,0.68,1243,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,25,4.81,3.27,0.68,1327,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,30,4.7,3.2,0.68,1389,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,35,4.56,3.1,0.68,1441,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,40,4.19,2.85,0.68,1531,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,18,45,3.46,2.35,0.68,1589,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,-15,5.41,3.03,0.56,1141,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,-5,5.36,3.0,0.56,1151,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,0,5.3,2.97,0.56,1161,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,5,5.23,2.93,0.56,1170,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,10,5.18,2.9,0.56,1176,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,15,5.12,2.87,0.56,1215,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,20,5.05,2.83,0.56,1267,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,25,4.96,2.78,0.56,1352,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,30,4.85,2.71,0.56,1413,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,35,4.7,2.63,0.56,1465,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,40,4.32,2.42,0.56,1555,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,20,45,3.56,2.0,0.56,1614,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,-15,5.5,2.42,0.44,1157,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,-5,5.45,2.4,0.44,1168,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
