indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,0,5.39,2.37,0.44,1178,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,5,5.32,2.34,0.44,1187,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,10,5.27,2.32,0.44,1193,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,15,5.21,2.29,0.44,1231,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,20,5.14,2.26,0.44,1284,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,25,5.05,2.22,0.44,1368,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,30,4.93,2.17,0.44,1430,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,35,4.78,2.11,0.44,1482,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,40,4.39,1.93,0.44,1572,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,22,45,3.62,1.59,0.44,1630,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,-15,5.58,1.79,0.32,1177,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,-5,5.52,1.77,0.32,1187,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,0,5.46,1.75,0.32,1197,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,5,5.39,1.73,0.32,1207,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,10,5.34,1.71,0.32,1213,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,15,5.28,1.69,0.32,1251,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,20,5.21,1.67,0.32,1304,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,25,5.12,1.64,0.32,1388,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,30,5.0,1.6,0.32,1449,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,35,4.85,1.55,0.32,1502,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,40,4.45,1.43,0.32,1591,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,25,24,45,3.67,1.18,0.32,1650,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,-15,5.41,3.9,0.72,1127,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,-5,5.36,3.86,0.72,1138,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,0,5.3,3.82,0.72,1148,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,5,5.23,3.77,0.72,1158,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,10,5.18,3.73,0.72,1163,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,15,5.12,3.69,0.72,1202,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,20,5.05,3.64,0.72,1255,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,25,4.96,3.57,0.72,1340,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,30,4.85,3.49,0.72,1403,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,35,4.71,3.39,0.72,1455,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,40,4.32,3.11,0.72,1546,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,18,45,3.56,2.57,0.72,1605,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,-15,5.58,3.35,0.6,1152,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,-5,5.52,3.31,0.6,1163,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,0,5.46,3.28,0.6,1173,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,5,5.39,3.24,0.6,1182,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,10,5.34,3.2,0.6,1188,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,15,5.28,3.17,0.6,1227,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,20,5.21,3.12,0.6,1280,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,25,5.12,3.07,0.6,1365,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,30,5.0,3.0,0.6,1427,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,35,4.85,2.91,0.6,1480,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,40,4.45,2.67,0.6,1571,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,20,45,3.67,2.2,0.6,1630,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,-15,5.67,2.72,0.48,1169,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,-5,5.62,2.7,0.48,1179,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,0,5.55,2.67,0.48,1190,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,5,5.48,2.63,0.48,1199,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,10,5.43,2.61,0.48,1205,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,15,5.37,2.58,0.48,1244,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,20,5.3,2.54,0.48,1297,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,25,5.2,2.5,0.48,1382,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,30,5.08,2.44,0.48,1444,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,35,4.93,2.37,0.48,1497,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,40,4.53,2.17,0.48,1588,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,22,45,3.74,1.79,0.48,1647,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,-15,5.75,2.07,0.36,1189,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,-5,5.69,2.05,0.36,1199,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,0,5.63,2.03,0.36,1210,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,5,5.56,2.0,0.36,1219,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,10,5.51,1.98,0.36,1225,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,15,5.45,1.96,0.36,1264,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,20,5.37,1.93,0.36,1317,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,25,5.28,1.9,0.36,1402,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,30,5.15,1.85,0.36,1464,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,35,5.0,1.8,0.36,1517,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,40,4.59,1.65,0.36,1608,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,24,45,3.79,1.36,0.36,1667,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,-15,5.84,1.4,0.24,1212,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,-5,5.79,1.39,0.24,1222,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,0,5.72,1.37,0.24,1232,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,5,5.65,1.36,0.24,1242,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,10,5.59,1.34,0.24,1248,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,15,5.53,1.33,0.24,1286,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,20,5.46,1.31,0.24,1339,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,25,5.36,1.29,0.24,1425,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,30,5.23,1.26,0.24,1487,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,35,5.08,1.22,0.24,1539,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,40,4.66,1.12,0.24,1630,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,26,26,45,3.85,0.92,0.24,1689,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,-15,5.52,4.2,0.76,1139,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,-5,5.47,4.16,0.76,1149,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,0,5.41,4.11,0.76,1160,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,5,5.34,4.06,0.76,1169,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,10,5.29,4.02,0.76,1175,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,15,5.23,3.97,0.76,1214,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,20,5.16,3.92,0.76,1268,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,25,5.06,3.85,0.76,1354,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,30,4.95,3.76,0.76,1417,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,35,4.8,3.65,0.76,1470,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,40,4.41,3.35,0.76,1562,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,18,45,3.64,2.76,0.76,1621,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,-15,5.63,3.94,0.7,1149,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,-5,5.58,3.91,0.7,1159,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,0,5.52,3.86,0.7,1170,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,5,5.45,3.81,0.7,1179,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,10,5.39,3.78,0.7,1185,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,15,5.33,3.73,0.7,1224,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,20,5.26,3.68,0.7,1278,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,25,5.17,3.62,0.7,1364,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,30,5.05,3.53,0.7,1427,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,35,4.9,3.43,0.7,1480,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,40,4.5,3.15,0.7,1572,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,19,45,3.71,2.6,0.7,1631,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,-15,5.69,3.64,0.64,1164,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,-5,5.63,3.61,0.64,1174,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,0,5.57,3.57,0.64,1185,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,5,5.5,3.52,0.64,1194,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,10,5.45,3.49,0.64,1200,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,15,5.39,3.45,0.64,1239,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,20,5.31,3.4,0.64,1293,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,25,5.22,3.34,0.64,1379,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,30,5.1,3.26,0.64,1442,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,35,4.95,3.17,0.64,1495,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,40,4.54,2.91,0.64,1587,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,20,45,3.75,2.4,0.64,1646,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,-15,5.79,3.01,0.52,1181,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,-5,5.73,2.98,0.52,1191,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,0,5.67,2.95,0.52,1202,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,5,5.6,2.91,0.52,1211,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,10,5.54,2.88,0.52,1217,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,15,5.48,2.85,0.52,1256,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,20,5.4,2.81,0.52,1310,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,25,5.31,2.76,0.52,1396,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,30,5.18,2.7,0.52,1459,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,35,5.03,2.62,0.52,1512,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,40,4.62,2.4,0.52,1604,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,22,45,3.81,1.98,0.52,1663,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,-15,5.87,2.35,0.4,1201,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,-5,5.81,2.32,0.4,1211,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,0,5.75,2.3,0.4,1222,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,5,5.67,2.27,0.4,1231,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,10,5.62,2.25,0.4,1237,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,15,5.56,2.22,0.4,1276,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,20,5.48,2.19,0.4,1330,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,25,5.38,2.15,0.4,1416,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,30,5.26,2.1,0.4,1479,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,35,5.1,2.04,0.4,1532,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,40,4.69,1.87,0.4,1624,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,24,45,3.87,1.55,0.4,1683,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,-15,5.96,1.67,0.28,1224,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,-5,5.9,1.65,0.28,1234,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,0,5.84,1.64,0.28,1245,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,5,5.76,1.61,0.28,1254,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,10,5.71,1.6,0.28,1260,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,15,5.65,1.58,0.28,1299,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,20,5.57,1.56,0.28,1353,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,25,5.47,1.53,0.28,1439,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,30,5.34,1.5,0.28,1502,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,35,5.19,1.45,0.28,1555,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,40,4.76,1.33,0.28,1647,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,27,26,45,3.93,1.1,0.28,1706,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,-15,5.58,4.46,0.8,1150,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,-5,5.52,4.42,0.8,1161,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,0,5.46,4.37,0.8,1171,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,5,5.39,4.31,0.8,1181,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,10,5.34,4.27,0.8,1187,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,15,5.28,4.22,0.8,1226,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,20,5.21,4.17,0.8,1281,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,25,5.12,4.09,0.8,1367,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,30,5.0,4.0,0.8,1431,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,35,4.85,3.88,0.8,1485,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,40,4.45,3.56,0.8,1577,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,18,45,3.67,2.94,0.8,1638,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,-15,5.69,3.87,0.68,1175,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,-5,5.63,3.83,0.68,1186,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,0,5.57,3.79,0.68,1197,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,5,5.5,3.74,0.68,1206,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,10,5.45,3.7,0.68,1212,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,15,5.39,3.66,0.68,1252,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,20,5.31,3.61,0.68,1306,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,25,5.22,3.55,0.68,1393,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,30,5.1,3.47,0.68,1456,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,35,4.95,3.37,0.68,1510,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,40,4.54,3.09,0.68,1603,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,20,45,3.75,2.55,0.68,1663,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,-15,5.75,3.22,0.56,1193,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,-5,5.69,3.19,0.56,1203,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,0,5.63,3.15,0.56,1214,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,5,5.56,3.11,0.56,1223,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,10,5.5,3.08,0.56,1229,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,15,5.44,3.05,0.56,1269,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,20,5.37,3.01,0.56,1323,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,25,5.27,2.95,0.56,1410,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,30,5.15,2.88,0.56,1473,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,35,5.0,2.8,0.56,1527,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,40,4.59,2.57,0.56,1620,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,22,45,3.79,2.12,0.56,1680,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,-15,5.85,2.57,0.44,1213,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,-5,5.79,2.55,0.44,1223,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,0,5.72,2.52,0.44,1234,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,5,5.65,2.49,0.44,1244,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,10,5.6,2.46,0.44,1250,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,15,5.53,2.44,0.44,1289,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,20,5.46,2.4,0.44,1343,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,25,5.36,2.36,0.44,1430,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,30,5.24,2.3,0.44,1494,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,35,5.08,2.24,0.44,1547,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,40,4.67,2.05,0.44,1640,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,24,45,3.85,1.69,0.44,1700,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,-15,5.93,1.9,0.32,1236,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,-5,5.87,1.88,0.32,1247,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,0,5.81,1.86,0.32,1257,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,5,5.73,1.83,0.32,1267,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,10,5.67,1.82,0.32,1273,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,15,5.61,1.8,0.32,1312,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,20,5.53,1.77,0.32,1367,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,25,5.44,1.74,0.32,1453,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,30,5.31,1.7,0.32,1517,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,35,5.15,1.65,0.32,1571,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,40,4.73,1.51,0.32,1663,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,28,26,45,3.9,1.25,0.32,1724,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,-15,5.63,4.62,0.82,1162,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,-5,5.58,4.57,0.82,1172,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,0,5.52,4.52,0.82,1183,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,5,5.45,4.47,0.82,1193,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,10,5.39,4.42,0.82,1199,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,15,5.33,4.37,0.82,1239,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,20,5.26,4.31,0.82,1294,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,25,5.17,4.24,0.82,1381,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,30,5.05,4.14,0.82,1445,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,35,4.9,4.02,0.82,1500,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,40,4.5,3.69,0.82,1593,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,18,45,3.71,3.04,0.82,1654,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,-15,5.75,4.14,0.72,1187,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,-5,5.69,4.1,0.72,1198,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,0,5.63,4.05,0.72,1209,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,5,5.56,4.0,0.72,1218,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,10,5.5,3.96,0.72,1224,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,15,5.44,3.92,0.72,1264,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,20,5.37,3.86,0.72,1319,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,25,5.27,3.8,0.72,1407,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,30,5.15,3.71,0.72,1471,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,35,5.0,3.6,0.72,1525,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,40,4.59,3.3,0.72,1619,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,20,45,3.79,2.73,0.72,1680,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,-15,5.86,3.52,0.6,1205,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,-5,5.8,3.48,0.6,1215,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,0,5.74,3.45,0.6,1226,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,5,5.67,3.4,0.6,1236,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,10,5.61,3.37,0.6,1242,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,15,5.55,3.33,0.6,1282,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,20,5.47,3.28,0.6,1336,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,25,5.38,3.23,0.6,1424,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,30,5.25,3.15,0.6,1488,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,35,5.1,3.06,0.6,1542,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,40,4.68,2.81,0.6,1636,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,22,45,3.86,2.32,0.6,1697,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,-15,5.9,2.83,0.48,1225,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,-5,5.85,2.81,0.48,1236,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,0,5.78,2.78,0.48,1246,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,5,5.71,2.74,0.48,1256,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,10,5.65,2.71,0.48,1262,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,15,5.59,2.68,0.48,1302,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,20,5.51,2.65,0.48,1357,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,25,5.42,2.6,0.48,1444,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,30,5.29,2.54,0.48,1508,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,35,5.13,2.46,0.48,1563,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,40,4.71,2.26,0.48,1656,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,24,45,3.89,1.87,0.48,1717,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,-15,5.99,2.16,0.36,1248,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,-5,5.93,2.13,0.36,1259,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,0,5.86,2.11,0.36,1270,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,5,5.79,2.08,0.36,1279,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,10,5.73,2.06,0.36,1285,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,15,5.67,2.04,0.36,1325,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,20,5.59,2.01,0.36,1380,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,25,5.49,1.98,0.36,1468,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,30,5.36,1.93,0.36,1532,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,35,5.21,1.87,0.36,1586,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,40,4.78,1.72,0.36,1680,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,29,26,45,3.94,1.42,0.36,1741,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,-15,5.69,4.67,0.82,1173,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,-5,5.63,4.62,0.82,1184,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,0,5.57,4.57,0.82,1195,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,5,5.5,4.51,0.82,1205,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,10,5.45,4.47,0.82,1211,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,15,5.39,4.42,0.82,1251,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,20,5.31,4.36,0.82,1306,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,25,5.22,4.28,0.82,1395,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,30,5.1,4.18,0.82,1460,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,35,4.95,4.06,0.82,1515,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,40,4.54,3.72,0.82,1609,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,18,45,3.75,3.07,0.82,1671,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,-15,5.81,4.41,0.76,1199,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,-5,5.75,4.37,0.76,1210,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,0,5.69,4.32,0.76,1221,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,5,5.61,4.27,0.76,1230,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,10,5.56,4.22,0.76,1237,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,15,5.5,4.18,0.76,1277,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,20,5.42,4.12,0.76,1332,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,25,5.32,4.05,0.76,1421,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,30,5.2,3.95,0.76,1485,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,35,5.05,3.84,0.76,1540,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,40,4.63,3.52,0.76,1635,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,20,45,3.82,2.91,0.76,1696,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,-15,5.92,3.79,0.64,1217,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,-5,5.86,3.75,0.64,1227,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,0,5.8,3.71,0.64,1238,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,5,5.72,3.66,0.64,1248,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,10,5.67,3.63,0.64,1254,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,15,5.61,3.59,0.64,1294,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,20,5.53,3.54,0.64,1350,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,25,5.43,3.48,0.64,1438,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,30,5.3,3.39,0.64,1503,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,35,5.15,3.3,0.64,1558,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,40,4.73,3.03,0.64,1652,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,22,45,3.9,2.5,0.64,1714,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,-15,5.96,3.1,0.52,1237,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,-5,5.9,3.07,0.52,1248,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,0,5.84,3.04,0.52,1259,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,5,5.76,3.0,0.52,1269,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,10,5.71,2.97,0.52,1275,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,15,5.65,2.94,0.52,1315,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,20,5.57,2.9,0.52,1370,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,25,5.47,2.84,0.52,1459,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,30,5.34,2.78,0.52,1524,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,35,5.19,2.7,0.52,1578,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,40,4.76,2.48,0.52,1673,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,24,45,3.93,2.04,0.52,1734,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,-15,6.05,2.42,0.4,1261,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,-5,5.99,2.39,0.4,1272,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,0,5.92,2.37,0.4,1283,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,5,5.85,2.34,0.4,1292,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,10,5.79,2.32,0.4,1298,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,15,5.72,2.29,0.4,1339,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,20,5.65,2.26,0.4,1394,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,25,5.55,2.22,0.4,1483,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,30,5.42,2.17,0.4,1547,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,35,5.26,2.1,0.4,1602,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,40,4.83,1.93,0.4,1697,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,30,26,45,3.98,1.59,0.4,1758,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,-15,5.75,4.71,0.82,1185,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,-5,5.69,4.67,0.82,1196,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,0,5.63,4.61,0.82,1207,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,5,5.56,4.56,0.82,1217,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,10,5.5,4.51,0.82,1223,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,15,5.44,4.46,0.82,1264,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,20,5.37,4.4,0.82,1320,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,25,5.27,4.32,0.82,1409,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,30,5.15,4.22,0.82,1474,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,35,5.0,4.1,0.82,1530,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,40,4.59,3.76,0.82,1625,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,18,45,3.78,3.1,0.82,1687,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,-15,5.86,4.69,0.8,1211,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,-5,5.81,4.64,0.8,1222,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,0,5.74,4.59,0.8,1233,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,5,5.67,4.53,0.8,1243,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,10,5.61,4.49,0.8,1249,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,15,5.55,4.44,0.8,1290,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,20,5.47,4.38,0.8,1346,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,25,5.38,4.3,0.8,1435,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,30,5.25,4.2,0.8,1500,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,35,5.1,4.08,0.8,1556,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,40,4.68,3.74,0.8,1651,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,20,45,3.86,3.09,0.8,1713,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,-15,5.98,4.07,0.68,1229,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,-5,5.92,4.03,0.68,1240,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,0,5.86,3.98,0.68,1251,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,5,5.78,3.93,0.68,1260,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
