indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,10,5.72,3.89,0.68,1267,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,15,5.66,3.85,0.68,1307,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,20,5.58,3.8,0.68,1363,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,25,5.49,3.73,0.68,1453,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,30,5.36,3.64,0.68,1518,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,35,5.2,3.54,0.68,1573,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,40,4.77,3.25,0.68,1669,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,22,45,3.94,2.68,0.68,1731,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,-15,6.02,3.37,0.56,1250,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,-5,5.96,3.34,0.56,1260,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,0,5.9,3.3,0.56,1271,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,5,5.82,3.26,0.56,1281,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,10,5.76,3.23,0.56,1287,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,15,5.7,3.19,0.56,1328,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,20,5.62,3.15,0.56,1384,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,25,5.52,3.09,0.56,1473,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,30,5.39,3.02,0.56,1539,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,35,5.24,2.93,0.56,1594,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,40,4.81,2.69,0.56,1690,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,24,45,3.97,2.22,0.56,1752,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,-15,6.11,2.69,0.44,1274,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,-5,6.05,2.66,0.44,1284,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,0,5.98,2.63,0.44,1295,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,5,5.9,2.6,0.44,1305,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,10,5.85,2.57,0.44,1311,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,15,5.78,2.54,0.44,1352,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,20,5.7,2.51,0.44,1408,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,25,5.6,2.46,0.44,1497,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,30,5.47,2.41,0.44,1563,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,35,5.31,2.34,0.44,1618,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,40,4.88,2.15,0.44,1714,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,31,26,45,4.02,1.77,0.44,1776,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,-15,5.8,4.76,0.82,1197,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,-5,5.75,4.71,0.82,1208,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,0,5.68,4.66,0.82,1219,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,5,5.61,4.6,0.82,1229,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,10,5.56,4.56,0.82,1235,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,15,5.49,4.51,0.82,1276,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,20,5.42,4.44,0.82,1333,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,25,5.32,4.36,0.82,1423,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,30,5.2,4.26,0.82,1489,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,35,5.05,4.14,0.82,1545,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,40,4.63,3.8,0.82,1641,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,18,45,3.82,3.13,0.82,1704,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,-15,5.92,4.86,0.82,1223,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,-5,5.86,4.81,0.82,1234,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,0,5.8,4.76,0.82,1245,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,5,5.73,4.69,0.82,1255,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,10,5.67,4.65,0.82,1261,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,15,5.61,4.6,0.82,1303,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,20,5.53,4.53,0.82,1359,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,25,5.43,4.45,0.82,1449,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,30,5.3,4.35,0.82,1515,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,35,5.15,4.22,0.82,1571,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,40,4.73,3.88,0.82,1668,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,20,45,3.9,3.2,0.82,1730,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,-15,6.04,4.35,0.72,1241,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,-5,5.98,4.31,0.72,1252,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,0,5.92,4.26,0.72,1263,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,5,5.84,4.2,0.72,1273,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,10,5.78,4.16,0.72,1279,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,15,5.72,4.12,0.72,1320,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,20,5.64,4.06,0.72,1377,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,25,5.54,3.99,0.72,1467,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,30,5.41,3.9,0.72,1533,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,35,5.25,3.78,0.72,1589,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,40,4.82,3.47,0.72,1686,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,22,45,3.98,2.86,0.72,1748,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,-15,6.08,3.65,0.6,1262,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,-5,6.02,3.61,0.6,1273,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,0,5.96,3.57,0.6,1284,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,5,5.88,3.53,0.6,1294,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,10,5.82,3.49,0.6,1300,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,15,5.76,3.46,0.6,1341,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,20,5.68,3.41,0.6,1398,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,25,5.58,3.35,0.6,1488,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,30,5.45,3.27,0.6,1554,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,35,5.29,3.17,0.6,1610,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,40,4.86,2.91,0.6,1707,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,24,45,4.01,2.4,0.6,1769,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,-15,6.17,2.96,0.48,1286,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,-5,6.11,2.93,0.48,1297,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,0,6.04,2.9,0.48,1308,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,5,5.96,2.86,0.48,1318,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,10,5.9,2.83,0.48,1324,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,15,5.84,2.8,0.48,1366,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,20,5.76,2.76,0.48,1422,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,25,5.66,2.72,0.48,1512,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,30,5.52,2.65,0.48,1578,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,35,5.36,2.57,0.48,1634,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,40,4.92,2.36,0.48,1731,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AKT-18UR4RK8,AUW-18U4RS7,cooling,rated,32,26,45,4.06,1.95,0.48,1794,4.9,0.7,1480.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 104
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,-15,16.99,8.16,0.48,3872,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,-5,16.83,8.08,0.48,3907,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,0,16.64,7.99,0.48,3942,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,5,12.63,6.57,0.52,3479,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,10,12.51,6.5,0.52,3496,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,15,13.16,5.26,0.4,3502,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,20,13.02,5.21,0.4,3520,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,25,13.02,7.29,0.56,3514,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,30,12.9,7.22,0.56,3532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,35,13.42,5.91,0.44,3538,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,40,13.29,5.85,0.44,3555,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
AUF-48UR4RMPA8,AUW-48U6RQ7,cooling,rated,32,26,45,13.65,4.37,0.32,3554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 105
